<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="MAIN_Fast" Id="{c3f9cfcc-0865-4c2f-9fe3-3cc41bfe2f16}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM MAIN_Fast
VAR
	Router														: FB_Teltonika;
	SystemControl												: FB_SystemControl;
	AcDcCharger													: FB_AcDcCharger;
	ACswitchgear												: FB_ACSwitchgear;
	DCswitchgear												: FB_DCswitchgear;
	HartingIO													: FB_HartingIO;
	NeutralTransformer											: FB_NeutralTransformer;
	Coolingsystem												: FB_Coolingsystem;
	PowerStack													: FB_PowerStack;
	PowerMonitor												: FB_PowerQualityMonitoring;
	InternalPowerSupply											: FB_InternalPowerSupply;
	BMS															: FB_BMS;
	ProtectionSystems											: FB_ProtectionSystems;
	Enclosure													: FB_enclosure;
	PLCstate													: FB_PLCState;
	Peakshavebox												: FB_peakshavebox;
	GenComm														: FB_GenComm;				
END_VAR

VAR // structures containing all system control/monitoring vars and are exchanged with other task.
	{ attribute 'TcHmiSymbol.Hide' }
	monitor						: ST_System_Monitor;
	{ attribute 'TcHmiSymbol.Hide' }
	control						: REFERENCE TO ST_System_Control;

	fb_WritePersistentData		: WritePersistentData;
END_VAR

VAR
	//Reset function
	b_ResetManual			: BOOL;
	ton_EMstopTimeOut		: TON := (PT:= T#30S);
	w_MethodFbs				: WORD;
	tp_ResetDuration		: TP := (PT:= T#2S);
	ton_ForceShutdown		: ton := (PT := T#10S);
	ton_shutdownDelay		: ton := (PT := T#3S);
	b_shutdownInitiated		: BOOL;
	ton_NUCshutdownDelay	: ton := (PT := T#20S);
	
	//Method feedbacks
	EMstopFb				: BYTE;		
	b_EMstopCompleted		: BOOL;
	b_shutdownCompleted		: BOOL;
	b_MethodStartFB			: BOOL;
	r_trigInitialReset		: R_TRIG;
END_VAR


]]></Declaration>
    <Implementation>
      <ST><![CDATA[control REF= MAIN_Slow.control;

WearLogging();
SetConfig();
SetSystemMonitorControlvars();
BMS.Init();	//init method to initialize persistent variables from wearlogging

IF __ISVALIDREF(control) THEN

	PLCstate();
	
	Safety(b_extEmstopTrigger := SystemControl.toSystem.control.b_EMStop,
		b_enable := GVL.b_SystemReady
		);
		Safety.EDMSignals.b_NetcontactorEDM := Powerstack.b_NetcontEDM;
		Safety.EDMSignals.b_MccbMasterEDM:= Powerstack.b_MasterMccbEDM;
		Safety.EDMSignals.b_MccbSlaveEDM:= Powerstack.b_SlaveMccbEDM;
		
	//call FB
	
	PowerStack(
			e_ACRotationStateExt			:= powermonitor.get.OutputField.e_ACrotationStatus,
			r_PLossInternal					:= powermonitor.get.InternalSupply.ar_ActivePower[0],
			r_QLossInternal					:= powermonitor.get.InternalSupply.ar_ReactivePower[0],
			st_params						:= settings.MachineParams.Powerstack,
			st_calibration 					:= settings.Calibration.Powerstack,
			set								:= SystemControl.toSystem.Powerstack,
			b_transportMode					:= systemcontrol.toSystem.b_TransportMode,
			b_DoublePowermodule				:= settings.Configuration.b_DoublePowerModule,
			by_coolingPowerRequest			:= coolingsystem.by_PSPowerRequest,
			b_BatteryDCReady				:= BMS.PowerStatus = eHVDC_Powerstatus.ON,
			r_BatteryDCvoltage				:= BMS.get.MBMU.BatteryStatus.r_SystemVoltage,
			b_RotationswitchEnable			:= settings.Configuration.b_AutomaticACrotation,
			b_ExtgridCodeTrip				:= Powermonitor.get.OutputField.r_CurrentUnbalance > settings.GridParams.r_CurrentUnbalanceLimit AND Powermonitor.get.OutputField.ar_Current[0] > 20 AND NOT settings.Configuration.b_NeutralTransformer,
			b_EnableFan						:= coolingsystem.b_FanPowerstackEnable,
			b_OutputConnected				:= ACswitchgear.get.b_OutputMCCBfb,
			b_InputConnected				:= ACswitchgear.get.b_inputMCCBfb,// AND ACswitchgear.get.b_InputContactorfb
			b_InternalACRequired			:= InternalPowerSupply.b_PowerStackACRequired
		);

	PowerMonitor(
		b_enable:= TRUE,
		powerstackGet := powerstack.get,
		b_TNModeActive:= Monitor.protections.Insulation.e_EarthingSystemDetected <> eEarthingsystems.IT,
		b_thirdOutputfieldAvailable := settings.Configuration.b_ThirdOutputConnection,
		b_NeutralTransformerAvailable := settings.Configuration.b_NeutralTransformer,
		b_InputFieldsAvailable := settings.Configuration.b_ACInputConnection
		);
	
	InternalPowerSupply(
			st_PowerstackDemandSupply := Powerstack.st_InternalPsuSupplyRequest, 
			st_CoolingDemandSupply := Coolingsystem.IPSRequest,
			b_BusbarACAvailable := powerstack.get.b_ACdetected,
			b_PowerstackACavailable := powerstack.b_InternalPsuACOk,
			st_params:=Settings.MachineParams.Interpowersupply,
			e_BMSPowerState := BMS.PowerStatus,
			b_ConditioningOnBatteryAllowed := BMS.b_InternalHVDCAllowed
		);

	BMS(
		st_params 		:= settings.MachineParams.BMS,
		b_HVDCEnable	:= Internalpowersupply.b_HVDC_Enable,
		set 			:= Systemcontrol.toSystem.BMS,
		by_NoOfStrings	:= Settings.Configuration.by_NoBatteryStrings
	);	

	Enclosure(st_params := Settings.MachineParams.Enclosure, set := SystemControl.toSystem.Enclosure);
		Enclosure.ledstrip.SetMachineStatus(
			b_Error := GVL.b_QuickshutdownActive OR GVL.b_EmergencyShutdownActive OR GVL.b_NormalShutdownActive,
			b_warning := GVL.b_WarningActive,
			b_attention := NOT BMS.get.BatteryInfo.b_chargingAllowed OR NOT BMS.get.BatteryInfo.b_dischargingAllowed,
			b_Normal := BMS.PowerStatus = eHVDC_powerstatus.ON,
			b_off :=  Monitor.system.e_State = eSystemState.Transport,
			r_Soc := BMS.get.BatteryInfo.r_SOCScaled,
			r_DCcurrent := Powerstack.get.r_DCcurrent);

	CoolingSystem(
		st_params := settings.MachineParams.Coolingsystem,
		by_PSsetCooling:= powerstack.by_CoolingControl,
		b_InverterRunning:= powerstack.get.b_InverterRunning,
		r_InverterLoad := powerstack.get.r_LoadPercent,
		b_24v_Available := internalpowersupply.Get.b_24VdcAvailable,
		b_400v_Available := internalpowersupply.Get.b_400VACAvailable,
		e_400vSupplySource := internalpowersupply.Get.e_400VSupplySource,
		r_BMSAverageBattTemp := BMS.get.BatteryInfo.ar_CellTemperature[eSubvalues.Average],
		r_BMSMaxBattTemp := BMS.get.BatteryInfo.ar_CellTemperature[eSubvalues.Maximum],
		b_DehumStart := systemcontrol.toSystem.control.b_startDeHum,
		r_enclosureHumidity := enclosure.get.climate.r_Humidity,
		r_enclosureTemperature := enclosure.get.climate.r_Temperature,
		r_InverterTemp := Powerstack.get.PowermoduleMaster.r_TemperatureInverter,
		b_ConditioningOnBatteryAllowed := BMS.b_InternalHVDCAllowed
		);
		
	
	NeutralTransformer(
		b_enable:= settings.Configuration.b_NeutralTransformer,
		r_currentN := Powermonitor.get.BESS.ar_Current[phases.N],
		r_linevoltage := powermonitor.get.OutputField.ar_LineVoltage[Phases.AVG],
		r_voltageUnbalance := Powermonitor.get.Outputfield.r_VoltageUnbalance,
		b_NetcontactorFB := Powerstack.get.Netcontactor.b_NetConFb,
		st_params := settings.MachineParams.NeutralTransformer
		);
	
		
	ProtectionSystems(
		st_params := settings.MachineParams.Protections,
		powermonitor := Powermonitor.get,
		b_batteryAlarm := BMS.get.Events.b_OVER_TEMP_ALARM
	);
		ProtectionSystems.ToInsuMon.b_MccbfbMaster := Powerstack.get.PowermoduleMaster.b_MccbFb;
		ProtectionSystems.ToInsuMon.b_MccbfbSlave := Powerstack.get.PowermoduleSlave.b_MccbFb;
		ProtectionSystems.ToInsuMon.b_NetContFB := Powerstack.get.Netcontactor.b_NetConFb;
		ProtectionSystems.ToInsuMon.b_ACdetected := Powerstack.get.b_ACdetected;
		ProtectionSystems.ToInsuMon.b_PENlinkFB := AcSwitchgear.get.b_PENlinkfb;
		ProtectionSystems.set := systemcontrol.toSystem.Protections;
		
	ACswitchgear(
		b_inputAvailable:= settings.Configuration.b_ACInputConnection,
		b_NeutralTransformerAvailable := settings.Configuration.b_NeutralTransformer, 
		b_MCCBinputShuntTrip := protectionsystems.get.OvercurrentProtection.b_InputAlarm,
		b_MCCBOutputShuntTrip:= protectionsystems.get.overcurrentprotection.b_OutputAlarm,
		b_TransportMode := Monitor.system.e_State = eSystemState.Transport,
		set := Systemcontrol.toSystem.ACSwitchgear,
		st_params := settings.MachineParams.ACswitchgear,
		);
		
	AcDcCharger(
		st_params := settings.MachineParams.ACDCCharger,
		enable:= Settings.Configuration.b_DcCharger,
		set := systemcontrol.tosystem.AcDcCharger,(*BMS := BMS.get.BatteryInfo,*) 
		r_Soc := BMS.get.BatteryInfo.r_SOCScaled, 
		r_SystemVoltage := BMS.get.BatteryInfo.r_SystemVoltage,
		r_SystemCurrent := BMS.get.BatteryInfo.r_SystemCurrent,
		r_MaxChargeCurrent := BMS.get.BatteryInfo.r_MaxChargeCurrentAllowed,
		b_BatteryOn := (BMS.get.BatteryInfo.e_BMS_PowerOnStatus = ePowerOnSTatus.On), 
		b_BatteryFullyCharged := (BMS.get.BatteryInfo.e_BMS_Status = eBMS_status.FullCharge)
		);
		
	
	HartingIO(
		st_params := settings.MachineParams.HartingIO,
		set := systemcontrol.toSystem.HartingIO,
		SystemOperating := Powerstack.get.b_StartedState,
		SystemEmStop := Monitor.system.e_State = eSystemState.EMstop,
		);
		
	GenComm(
		st_params := settings.MachineParams.GenComm,
		set := systemcontrol.toSystem.GenComm);
	
	//external measurement box (PSB)	
	Peakshavebox(st_params := settings.MachineParams.PSB,
		b_enable:= settings.Configuration.b_PeakshaverBoxEnable AND Control.SoftSettings.setup.b_PeakshaveBoxEnable);
	PeakshaveBox.set := systemcontrol.toSystem.Peakshavebox;

	
	//Router --> GPS, 4G, SMS etc.
	Router(s_message := errorhandling.a_SMSEventBuffer, 
		st_params := Settings.MachineParams.Router,
		s_SerialNumber := settings.Properties.s_SerialNumber);
	monitor.system.b_SMSnumberConfigured := Router.SetSMSNumber(control.SoftSettings.system.s_SMSnumber);
	monitor.system.b_CustomNameConfigured:= Router.SetDevName(control.SoftSettings.system.s_SystemName);

	//FB with connection from user to system vars
	SystemControl(
		st_params := settings.MachineParams.system,
		st_calibration := settings.Calibration,
		monitor:= monitor, control:= control);
	

//CALL MAIN FUNCTIONS
	Reset(SystemControl.toSystem.control.b_Reset, NOT GVL.b_SystemReady OR settings.MachineParams.system.b_VDLReset);
	MainSFC();
	//System shutdown --> manually or by firesystem
	SystemShutdown(Systemcontrol.toSystem.control.b_SystemShutdown OR ProtectionSystems.b_SystemShutdownCMD);
END_IF
]]></ST>
    </Implementation>
    <Folder Name="SFC" Id="{e3e26b5f-f1e8-47e6-a64d-4aa0da400882}" />
    <Action Name="_aErrorSequence_entry" Id="{1b93d4fa-78ca-47ae-85b4-4ece75f01b15}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCReset := TRUE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aInit_active" Id="{effe53df-6a9d-4897-a064-92b16ed612db}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[//INIT state
b_EMstopCompleted :=  FALSE;
Monitor.system.e_State:= eSystemState.Init;

]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aStandBy_active" Id="{8b351738-c15a-40bc-af25-8570c9331b8e}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[Powerstack.Standbycmd();
Internalpowersupply.HVDC_Enable();

IF systemcontrol.toSystem.b_TransportMode THEN
	IF Coolingsystem.Shutdown() THEN
		powerstack.Shutdowncmd();
	END_IF
	AcSwitchgear.set.b_inputContactorOpen := TRUE;
	Monitor.system.e_State:= eSystemState.Transport;
ELSE
	Monitor.system.e_State:= eSystemState.Init;
	Coolingsystem.Start();
	IF coolingsystem.Get.CoolingSystemMode = eCoolingSystemState.EnclosureConditioning OR 
	coolingsystem.Get.CoolingSystemMode = eCoolingSystemState.BatteryConditioning OR
	coolingsystem.Get.CoolingSystemMode = eCoolingSystemState.InverterConditioning THEN
		Monitor.system.e_State:= eSystemState.Conditioning;
	ELSIF coolingsystem.Get.CoolingSystemMode = eCoolingSystemState.DeHum OR
	coolingsystem.Get.CoolingSystemMode = eCoolingSystemState.DehumEnding THEN
		Monitor.system.e_State := eSystemState.Dehumidifying;	 
	ELSE
		Monitor.system.e_State:= eSystemState.StandBy;
	END_IF
END_IF
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="a_ContinousActions" Id="{05c6989e-311b-4791-aca1-bb295fcfd946}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[ErrorSFC();
]]></ST>
      </Implementation>
    </Action>
    <Action Name="a_EmergencyShutdown_active" Id="{b86c67cf-82ba-4cb1-ad85-40515fa44753}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCReset := TRUE;
b_EMstopCompleted := EMStop();
Monitor.system.e_State := eSystemState.EMstop;
InternalPowersupply.HVDC_disable();


]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="a_ErrorSequence_active" Id="{8c0a0457-7263-4e49-add3-136bfbc6663a}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[// SFC IDENTIFICATION
Powerstack.Shutdowncmd();
Reset(FALSE, systemcontrol.toSystem.control.b_Reset);

IF GVL.b_EmergencyShutdownActive THEN
	InternalPowersupply.HVDC_disable();
	Monitor.system.e_State := eSystemState.EMstop;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="a_ErrorSequence_exit" Id="{edde1199-4f99-4b0f-b15c-c5f29e8fc03b}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[//RELEASE MAINSEQUENCE AFTER ALL ERROR ARE CLEARED
Reset(FALSE, FALSE);
SFCReset := FALSE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Method Name="CheckDCcurrent" Id="{894e27fd-7344-41a9-87ad-52eadf33d1ca}">
      <Declaration><![CDATA[METHOD PUBLIC CheckDCcurrent : BOOL
VAR_INPUT
	r_in			: REAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//checkcurrent is below limit.
CheckDCcurrent := (BMS.get.BatteryInfo.r_SystemCurrent < r_in AND powerstack.get.r_DCcurrent < r_in);
]]></ST>
      </Implementation>
    </Method>
    <Method Name="EMstop" Id="{d110c828-9456-4fbe-bfdd-d6633d4c6709}">
      <Declaration><![CDATA[METHOD EMstop : BOOL

VAR
	EMstopDone	: BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[//EMstopDone := Powerstack.EMstop() AND 
//	Coolingsystem.EMSTOP() AND 
//	Internalpowersupply.EMstop() AND 
//	BMS.EMSTOP() AND 
//	systemcontrol.EMstop();
	
EMstopFb.0 := Powerstack.EMstop();
EMstopFb.1 := Coolingsystem.EMSTOP();
EMstopFb.2 := Internalpowersupply.EMstop();
EMstopFb.3 := BMS.EMSTOP();
EMstopFb.4 := systemcontrol.EMstop();
EMstopFb.5 := ACDCCharger.EMSTOP();;
EMstopFb.6 := TRUE;
EMstopFb.7 := TRUE;

EMstopDone:= EMstopFb = 255;

ton_EMstopTimeOut(IN:= NOT EMstopDone);
EMstop := EMstopDone; //OR ton_EMstopTimeOut.Q;

IF EMstopDone THEN
	EMstopFb := 0;
END_IF

//IF ton_EMstopTimeOut.Q THEN
//	InternalPowersupply.SystemShutdown(FALSE);
//END_IF



]]></ST>
      </Implementation>
    </Method>
    <Action Name="ErrorSFC" Id="{0329997e-c4aa-4da2-8bb2-5babd452e15d}" FolderPath="SFC\">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">7L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">8L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2331L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">10L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"True"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">14L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">6L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">6L</v>
                          </o>
                        </l2>
                        <v n="Id">6L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init__to__Initialization"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"GVL.b_initCycle"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2348L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2349L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2350L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2351L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2352L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2353L</v>
                            <v n="IdParent">2347L</v>
                          </o>
                        </l2>
                        <v n="Id">2347L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Initialization"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2336L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2337L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2338L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2339L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2340L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2341L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2342L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2343L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2344L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2345L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2346L</v>
                            <v n="IdParent">2335L</v>
                          </o>
                        </l2>
                        <v n="Id">2335L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch0__Initialization__to__EmergencyShutdown"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"NOT safety.get.b_SafetyOK"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">328L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">329L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">330L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">331L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">332L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">333L</v>
                                        <v n="IdParent">327L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">327L</v>
                                    <v n="IdParent">2384L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"EmergencyShutdown"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">335L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">336L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">337L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">338L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">339L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">340L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">341L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">342L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"a_EmergencyShutdown_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">343L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">344L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">345L</v>
                                        <v n="IdParent">334L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">334L</v>
                                    <v n="IdParent">2384L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"EmergencyShutdown__to__ErrorSequence"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"b_EMstopCompleted"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">347L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">348L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">349L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">350L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">351L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">352L</v>
                                        <v n="IdParent">346L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">346L</v>
                                    <v n="IdParent">2384L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2385L</v>
                                  <v n="IdParent">2384L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2386L</v>
                                  <v n="IdParent">2384L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">2387L</v>
                                  <v n="IdParent">2384L</v>
                                </o>
                              </l2>
                              <v n="Id">2384L</v>
                              <v n="IdParent">2379L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch1__Initialization__to__Normalshutdown"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"systemcontrol.toSystem.control.b_Shutdown OR errorhandling.b_NormalShutdownTrigger"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2393L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2394L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2395L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">2396L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2397L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">2398L</v>
                                        <v n="IdParent">2392L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">2392L</v>
                                    <v n="IdParent">2388L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Normalshutdown"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2400L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2401L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2402L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">2403L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2404L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2405L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2406L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2407L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Normalshutdown_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2408L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2409L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2410L</v>
                                        <v n="IdParent">2399L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">2399L</v>
                                    <v n="IdParent">2388L</v>
                                  </o>
                                  <o t="SFCBranch">
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" cet="SFCSegment">
                                        <o>
                                          <o n="ElementList" t="SFCElementList">
                                            <l2 n="InnerList" cet="SFCTransition">
                                              <o>
                                                <v n="VariableName">"Branch1_0__Normalshutdown__to__ErrorSequence"</v>
                                                <n n="EmbeddedTransition" />
                                                <l2 n="EmbeddedTransitionProperties" />
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"b_shutdownCompleted"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2412L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2413L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">2414L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">2415L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">2416L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">2417L</v>
                                                    <v n="IdParent">2411L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">2411L</v>
                                                <v n="IdParent">2501L</v>
                                              </o>
                                            </l2>
                                          </o>
                                          <l2 n="Attributes" cet="SFCAttribute">
                                            <o>
                                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">2502L</v>
                                              <v n="IdParent">2501L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">2503L</v>
                                              <v n="IdParent">2501L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                              <o n="Value" t="BoolValue">
                                                <v n="Value">"FALSE"</v>
                                                <v n="DefaultValue">"FALSE"</v>
                                              </o>
                                              <v n="Id">2504L</v>
                                              <v n="IdParent">2501L</v>
                                            </o>
                                          </l2>
                                          <v n="Id">2501L</v>
                                          <v n="IdParent">2496L</v>
                                        </o>
                                        <o>
                                          <o n="ElementList" t="SFCElementList">
                                            <l2 n="InnerList">
                                              <o t="SFCTransition">
                                                <v n="VariableName">"Branch1_1__Normalshutdown__to__EmergencyShutdown"</v>
                                                <n n="EmbeddedTransition" />
                                                <l2 n="EmbeddedTransitionProperties" />
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"NOT safety.get.b_SafetyOK"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2510L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2511L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">2512L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">2513L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">2514L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">2515L</v>
                                                    <v n="IdParent">2509L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">2509L</v>
                                                <v n="IdParent">2505L</v>
                                              </o>
                                              <o t="SFCJump">
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"EmergencyShutdown"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2536L</v>
                                                    <v n="IdParent">2535L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">2537L</v>
                                                    <v n="IdParent">2535L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">2538L</v>
                                                    <v n="IdParent">2535L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">2535L</v>
                                                <v n="IdParent">2505L</v>
                                              </o>
                                            </l2>
                                          </o>
                                          <l2 n="Attributes" cet="SFCAttribute">
                                            <o>
                                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">2506L</v>
                                              <v n="IdParent">2505L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">2507L</v>
                                              <v n="IdParent">2505L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                              <o n="Value" t="BoolValue">
                                                <v n="Value">"FALSE"</v>
                                                <v n="DefaultValue">"FALSE"</v>
                                              </o>
                                              <v n="Id">2508L</v>
                                              <v n="IdParent">2505L</v>
                                            </o>
                                          </l2>
                                          <v n="Id">2505L</v>
                                          <v n="IdParent">2496L</v>
                                        </o>
                                      </l2>
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Branch1_ErrorSFC"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2497L</v>
                                        <v n="IdParent">2496L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2498L</v>
                                        <v n="IdParent">2496L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2499L</v>
                                        <v n="IdParent">2496L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2500L</v>
                                        <v n="IdParent">2496L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">2496L</v>
                                    <v n="IdParent">2388L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2389L</v>
                                  <v n="IdParent">2388L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2390L</v>
                                  <v n="IdParent">2388L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">2391L</v>
                                  <v n="IdParent">2388L</v>
                                </o>
                              </l2>
                              <v n="Id">2388L</v>
                              <v n="IdParent">2379L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch2__Initialization__to__ErrorSequence"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Errorhandling.b_QuickShutdownActive"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2467L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2468L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2469L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">2470L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2471L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">2472L</v>
                                        <v n="IdParent">2466L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">2466L</v>
                                    <v n="IdParent">2462L</v>
                                  </o>
                                  <o t="SFCJump">
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"ErrorSequence"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2493L</v>
                                        <v n="IdParent">2492L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">2494L</v>
                                        <v n="IdParent">2492L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">2495L</v>
                                        <v n="IdParent">2492L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">2492L</v>
                                    <v n="IdParent">2462L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2463L</v>
                                  <v n="IdParent">2462L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">2464L</v>
                                  <v n="IdParent">2462L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">2465L</v>
                                  <v n="IdParent">2462L</v>
                                </o>
                              </l2>
                              <v n="Id">2462L</v>
                              <v n="IdParent">2379L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch0_ErrorSFC"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2380L</v>
                            <v n="IdParent">2379L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2381L</v>
                            <v n="IdParent">2379L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2382L</v>
                            <v n="IdParent">2379L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2383L</v>
                            <v n="IdParent">2379L</v>
                          </o>
                        </l2>
                        <v n="Id">2379L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"ErrorSequence"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2224L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2225L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2226L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2227L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2228L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2229L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"T#5s"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2230L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2231L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"a_ErrorSequence_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2232L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aErrorSequence_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2233L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"a_ErrorSequence_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2234L</v>
                            <v n="IdParent">2223L</v>
                          </o>
                        </l2>
                        <v n="Id">2223L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"ErrorSequence__to__Initialization"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"NOT(Errorhandling.b_QuickShutdownActive)"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2240L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2241L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2242L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2243L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2244L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">2245L</v>
                            <v n="IdParent">2239L</v>
                          </o>
                        </l2>
                        <v n="Id">2239L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Initialization"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2259L</v>
                            <v n="IdParent">2258L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">2260L</v>
                            <v n="IdParent">2258L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">2261L</v>
                            <v n="IdParent">2258L</v>
                          </o>
                        </l2>
                        <v n="Id">2258L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">2332L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">2333L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">2334L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCBranch">{e221b778-bb8f-44ba-8a6a-f796287d4e62}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">false</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="IdleOperation_active" Id="{99fb1725-e090-4871-89ff-b9ea45a04197}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[IF powerstack.stopcmd() THEN
	Monitor.system.e_State := eSystemState.Stopped;
END_IF
]]></ST>
      </Implementation>
    </Action>
    <Action Name="InitializeMachine_active" Id="{40796f25-d82c-4764-a6db-87f7967ace80}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[]]></ST>
      </Implementation>
    </Action>
    <Action Name="MainSFC" Id="{4d748394-499c-4b67-8b1d-40f0b63a6d02}" FolderPath="SFC\">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCActionAssociation">
                            <o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">"a_ContinousActions"</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">432L</v>
                                  <v n="IdParent">431L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">433L</v>
                                  <v n="IdParent">431L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">434L</v>
                                  <v n="IdParent">431L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                  <o n="Value" t="EnumValue">
                                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                    <n n="BaseType" />
                                    <v n="Value">"0"</v>
                                    <v n="DefaultValue">"0"</v>
                                  </o>
                                  <v n="Id">435L</v>
                                  <v n="IdParent">431L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">"S0"</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">436L</v>
                                  <v n="IdParent">431L</v>
                                </o>
                              </l2>
                              <v n="Id">431L</v>
                              <v n="IdParent">10L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">14L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">18L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aInit_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">19L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">20L</v>
                            <v n="IdParent">10L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">21L</v>
                            <v n="IdParent">10L</v>
                          </o>
                        </l2>
                        <v n="Id">10L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init__to__StandBy"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"NOT(Errorhandling.b_QuickShutdownActive) AND SFCcurrentstep = 'Initialization'"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">317L</v>
                            <v n="IdParent">316L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">318L</v>
                            <v n="IdParent">316L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">319L</v>
                            <v n="IdParent">316L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">320L</v>
                            <v n="IdParent">316L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">321L</v>
                            <v n="IdParent">316L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">322L</v>
                            <v n="IdParent">316L</v>
                          </o>
                        </l2>
                        <v n="Id">316L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"StandBy"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">324L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">325L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">326L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">327L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">328L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">329L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">330L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">331L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aStandBy_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">332L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">333L</v>
                            <v n="IdParent">323L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">334L</v>
                            <v n="IdParent">323L</v>
                          </o>
                        </l2>
                        <v n="Id">323L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"StandBy__to__InitializeMachine"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"(systemcontrol.toSystem.control.b_start OR HartingIO.b_SystemRestartTrigger) AND powerstack.get.b_StartEnabled AND NOT systemcontrol.toSystem.b_TransportMode AND NOT GVL.b_NormalShutdownActive;"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">651L</v>
                            <v n="IdParent">650L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">652L</v>
                            <v n="IdParent">650L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">653L</v>
                            <v n="IdParent">650L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">654L</v>
                            <v n="IdParent">650L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">655L</v>
                            <v n="IdParent">650L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">656L</v>
                            <v n="IdParent">650L</v>
                          </o>
                        </l2>
                        <v n="Id">650L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"InitializeMachine"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">398L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">399L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">400L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">401L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">402L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">403L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">404L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">405L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"InitializeMachine_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">406L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">407L</v>
                            <v n="IdParent">397L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">408L</v>
                            <v n="IdParent">397L</v>
                          </o>
                        </l2>
                        <v n="Id">397L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"InitializeMachine__to__StartUpRequest"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"true"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">34L</v>
                            <v n="IdParent">33L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">35L</v>
                            <v n="IdParent">33L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">36L</v>
                            <v n="IdParent">33L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">37L</v>
                            <v n="IdParent">33L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">38L</v>
                            <v n="IdParent">33L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">39L</v>
                            <v n="IdParent">33L</v>
                          </o>
                        </l2>
                        <v n="Id">33L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"StartUpRequest"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">89L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">90L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">91L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">92L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">93L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">94L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">95L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">96L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"StartUpRequest_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">97L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">98L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">99L</v>
                            <v n="IdParent">88L</v>
                          </o>
                        </l2>
                        <v n="Id">88L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"StartUpRequest__to__NormalOperation"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"b_MethodStartFB"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">109L</v>
                            <v n="IdParent">108L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">110L</v>
                            <v n="IdParent">108L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">111L</v>
                            <v n="IdParent">108L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">112L</v>
                            <v n="IdParent">108L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">113L</v>
                            <v n="IdParent">108L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">114L</v>
                            <v n="IdParent">108L</v>
                          </o>
                        </l2>
                        <v n="Id">108L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"NormalOperation"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">512L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">513L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">514L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">515L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">516L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">517L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">518L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">519L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"NormalOperation_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">520L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">521L</v>
                            <v n="IdParent">511L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">522L</v>
                            <v n="IdParent">511L</v>
                          </o>
                        </l2>
                        <v n="Id">511L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"NormalOperation__to__IdleOperation"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"SystemControl.toSystem.control.b_Stop"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">505L</v>
                            <v n="IdParent">504L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">506L</v>
                            <v n="IdParent">504L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">507L</v>
                            <v n="IdParent">504L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">508L</v>
                            <v n="IdParent">504L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">509L</v>
                            <v n="IdParent">504L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">510L</v>
                            <v n="IdParent">504L</v>
                          </o>
                        </l2>
                        <v n="Id">504L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"IdleOperation"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">231L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">232L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">233L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">234L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">235L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">236L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">237L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">238L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"IdleOperation_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">239L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">240L</v>
                            <v n="IdParent">230L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">241L</v>
                            <v n="IdParent">230L</v>
                          </o>
                        </l2>
                        <v n="Id">230L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"IdleOperation__to__NormalOperation"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"SystemControl.toSystem.control.b_Start"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">479L</v>
                            <v n="IdParent">478L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">480L</v>
                            <v n="IdParent">478L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">481L</v>
                            <v n="IdParent">478L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">482L</v>
                            <v n="IdParent">478L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">483L</v>
                            <v n="IdParent">478L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">484L</v>
                            <v n="IdParent">478L</v>
                          </o>
                        </l2>
                        <v n="Id">478L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"NormalOperation"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">30L</v>
                            <v n="IdParent">29L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">31L</v>
                            <v n="IdParent">29L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">32L</v>
                            <v n="IdParent">29L</v>
                          </o>
                        </l2>
                        <v n="Id">29L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">437L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">438L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">439L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCActionAssociation">{a94bb75d-5fb3-40ad-9d01-41d5b980784d}</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">false</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="NormalOperation_active" Id="{56d2521e-6356-496d-8aa8-0d2424f5790f}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[powerstack.startcmd();

IF powerstack.get.e_State = eStatusPowerstack.running THEN
	IF NOT bms.get.BatteryInfo.b_chargingAllowed THEN
		Monitor.system.e_State := eSystemState.Discharging_Only;
	ELSIF NOT bms.get.BatteryInfo.b_DischargingAllowed THEN
		Monitor.system.e_State := eSystemState.Charging_Only;
	ELSE
		Monitor.system.e_State := eSystemState.Running;
	END_IF
ELSE
	IF powerstack.get.e_State = eStatusPowerstack.idle OR powerstack.get.e_State = eStatusPowerstack.GridCodeStop THEN
		Monitor.system.e_State := eSystemState.Stopped;	
	ELSE
		Monitor.system.e_State := eSystemState.Starting;	
	END_IF	
END_IF
	








]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="Normalshutdown_active" Id="{4d0315ce-a511-4ec5-8ddf-10cce2cbe602}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCReset := TRUE;
b_shutdownCompleted := Powerstack.Shutdowncmd();
Monitor.system.e_State := eSystemState.shutdown;
]]></ST>
      </Implementation>
    </Action>
    <Method Name="Reset" Id="{7a48efb2-2c09-45a8-bebd-e7f87f31865d}">
      <Declaration><![CDATA[METHOD PUBLIC Reset : BOOL
VAR_INPUT
	b_reset	: BOOL;
	b_force : BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[tp_ResetDuration(IN := b_reset OR b_Force);

//reinitiliaze reset statuss if reset is retriggered
IF tp_resetDuration.Q = FALSE THEN
	w_MethodFbs := 0;
END_IF


//Everything that is not automatically reset
IF tp_ResetDuration.Q AND w_MethodFbs <> 16#FF THEN
	monitor.system.e_State := eSystemState.Reset;
	
	IF NOT w_MethodFbs.0 AND b_force THEN w_MethodFbs.0 := Safety.Reset(TRUE); END_IF
	IF NOT w_MethodFbs.1 THEN w_MethodFbs.1 := InternalPowerSupply.Reset(); END_IF
	IF NOT w_MethodFbs.2 THEN w_MethodFbs.2 := Powerstack.Reset(); END_IF
	IF NOT w_MethodFbs.3 THEN w_MethodFbs.3 := protectionSystems.Reset(); END_IF
	IF NOT w_MethodFbs.4 THEN w_MethodFbs.4 := Powermonitor.Reset(); END_IF 
	IF NOT w_MethodFbs.5 THEN w_MethodFbs.5 := BMS.Reset(); END_IF 
	IF NOT w_MethodFbs.6 THEN w_MethodFbs.6 := Neutraltransformer.Reset(); END_IF
	IF NOT w_MethodFbs.7 THEN w_MethodFbs.7 := Coolingsystem.Reset(); END_IF
	IF NOT w_MethodFbs.8 THEN w_MethodFbs.8 := Router.Reset(); END_IF
	IF NOT w_MethodFbs.9 THEN w_MethodFbs.9	:= systemcontrol.Reset(); END_IF
	IF NOT w_MethodFbs.10 THEN w_MethodFbs.10:= ACDCCharger.Reset(); END_IF
	IF NOT w_MethodFbs.11 THEN w_MethodFbs.11:= TRUE; END_IF
	IF NOT w_MethodFbs.12 THEN w_MethodFbs.12:= TRUE; END_IF
	IF NOT w_MethodFbs.13 THEN w_MethodFbs.13:= TRUE; END_IF
	IF NOT w_MethodFbs.14 THEN w_MethodFbs.14:= TRUE; END_IF
	IF NOT w_MethodFbs.15 THEN w_MethodFbs.15:= TRUE; END_IF
END_IF

//Everything that is automatically reset one in error state
Reset := w_MethodFbs = 255;




]]></ST>
      </Implementation>
    </Method>
    <Action Name="SetConfig" Id="{d70e48b1-da73-45d4-a3da-134966cb20f4}">
      <Implementation>
        <ST><![CDATA[{IF defined (ePU10_360_N_DC_IO_PSB)}
	settings.Configuration.b_PeakshaverBoxEnable 	:= TRUE;
	settings.Configuration.b_DCbuscoupling 			:= FALSE; //TRUE;
	settings.Configuration.b_NeutralTransformer		:= TRUE;
	settings.Configuration.b_ACInputConnection		:= TRUE;
	settings.Properties.s_ConfigurationCode 		:= 'ePU10_360_N_DC_IO_PSB';
{END_IF}

{IF defined (ePU10_360_N_IO_PSB)}
	settings.Properties.s_ConfigurationCode 		:= 'ePU10_360_N_IO_PSB';
	settings.Configuration.b_ACInputConnection		:= TRUE;
	settings.Configuration.b_NeutralTransformer		:= TRUE;
	settings.Configuration.b_PeakshaverBoxEnable 	:= TRUE;
{END_IF}

{IF defined (ePU10_360_N_IO)}
	settings.Properties.s_ConfigurationCode 		:= 'ePU10_360_N_IO';
	settings.Configuration.b_ACInputConnection		:= TRUE;
	settings.Configuration.b_NeutralTransformer		:= TRUE;
{END_IF}

{IF defined (ePU10_368_3P_O_PSB)}
	settings.Properties.s_ConfigurationCode 		:= 'ePU10_368_3P_O_PSB';
	settings.Configuration.b_PeakshaverBoxEnable 	:= TRUE;
{END_IF}

{IF defined (ePU10_360_3P_O)}
	settings.Properties.s_ConfigurationCode 		:= 'ePU10_360_3P_O';
{END_IF}

IF enclosure.get.ledstrip.BeckhoffLed AND FIND(settings.Properties.s_ConfigurationCode,'_BL') = 0 THEN
	settings.Properties.s_ConfigurationCode := CONCAT(settings.Properties.s_ConfigurationCode, '_BL');
END_IF

settings.Properties.by_SWverMajor	:=	1;	
settings.Properties.by_SWverMinor	:=	6;	
settings.Properties.by_SWverPatch	:=	1;	
settings.Properties.by_SWverBuild	:=	1;	

//Set properties
settings.Properties.s_SWversionNumber				:= 	concat('V', TO_STRING(settings.Properties.by_SWverMajor));
settings.Properties.s_SWversionNumber				:=	concat(settings.Properties.s_SWversionNumber, '.');
settings.Properties.s_SWversionNumber				:= 	concat(settings.Properties.s_SWversionNumber, TO_STRING(settings.Properties.by_SWverMinor));
settings.Properties.s_SWversionNumber				:=	concat(settings.Properties.s_SWversionNumber, '.');
settings.Properties.s_SWversionNumber				:= 	concat(settings.Properties.s_SWversionNumber, TO_STRING(settings.Properties.by_SWverPatch));
IF settings.Properties.by_SWverBuild > 0 THEN
	settings.Properties.s_SWversionNumber				:=	concat(settings.Properties.s_SWversionNumber, '_');
	settings.Properties.s_SWversionNumber				:= 	concat(settings.Properties.s_SWversionNumber, TO_STRING(settings.Properties.by_SWverBuild));
END_IF
	
settings.Properties.r_RatedEnergyCapacity 			:= BMS.get.BatteryInfo.r_ratedEnergyCapacity;
settings.Properties.r_RatedActivePower 				:= MIN(BMS.get.BatteryInfo.r_ratedPower, powerstack.get.r_ratedPower);
settings.Properties.r_RatedApparentPower			:= TO_INT(powerstack.get.r_RatedCurrent * 400 * 1.73 / 1000);
settings.Properties.r_Ratedcurrent 					:= powerstack.get.r_RatedCurrent;
settings.Properties.r_ratedCurrentInput				:= SEL(settings.Configuration.b_ACInputConnection, 0, 700);
settings.Properties.r_ratedCurrentOutput			:= SEL(settings.Configuration.b_ThirdOutputConnection, 800, 1200);


CASE settings.Configuration.by_NoBatteryStrings OF
	2: settings.Properties.s_Weight					:= '7000 kg';
	3: settings.Properties.s_Weight					:= '8500 kg';
	4: settings.Properties.s_Weight					:= '9500 kg';
END_CASE

]]></ST>
      </Implementation>
    </Action>
    <Action Name="SetSystemMonitorControlvars" Id="{ee1ac32e-4a18-4b7d-a1ed-f24635a6285c}">
      <Implementation>
        <ST><![CDATA[//First bind references
Monitor.safety := Safety.get;
Monitor.powerstack REF= Powerstack.get;
Monitor.AcDcCharger REF= AcDcCharger.get;
Monitor.powermonitor REF= Powermonitor.get;
Monitor.neutraltransformer REF= neutraltransformer.get;
Monitor.protections REF= ProtectionSystems.get;
Monitor.battery REF= BMS.get;
Monitor.ACswitchgear REF= ACswitchgear.get;
Monitor.DCswitchgear REF= DCswitchgear.get;
Monitor.peakshavebox REF= Peakshavebox.get;
Monitor.enclosure REF= Enclosure.get;
Monitor.internalpsu REF= Internalpowersupply.Get;
Monitor.PLC REF= PLCstate.get;
Monitor.Cooling REF= coolingsystem.Get;
Monitor.Router REF= Router.Get;
Monitor.Generator REF= Gencomm.Get;
Monitor.HartingIO REF= HartingIO.Get;

]]></ST>
      </Implementation>
    </Action>
    <Action Name="StartUpRequest_active" Id="{090a0f6e-3020-4e2f-b065-9b9ede2298d7}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[b_MethodStartFB	:= Powerstack.Startcmd();
Monitor.system.e_State:= eSystemState.Starting;]]></ST>
      </Implementation>
    </Action>
    <Method Name="SystemShutdown" Id="{5d76c95d-5fda-40b0-8826-8b775359b161}">
      <Declaration><![CDATA[METHOD SystemShutdown : BOOL
VAR_INPUT
	b_execute			: BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//write persisten data
fb_WritePersistentData(NETID := '', PORT:= 851, START:=b_execute,  TMOUT := T#5S);

//set force shutdown timer
ton_ForceShutdown(IN:= b_execute);
ton_shutdownDelay(IN:= b_execute);

IF ton_shutdownDelay.Q THEN
	b_shutdownInitiated := TRUE;
END_IF

//Everything that is not automatically reset
IF b_shutdownInitiated THEN
	settings.Save := TRUE;
	Monitor.system.e_State := eSystemState.shutdown;
	IF NOT w_MethodFbs.0 THEN w_MethodFbs.0 := Powerstack.Shutdowncmd(); END_IF	
	IF NOT w_MethodFbs.1 THEN w_MethodFbs.1 := SystemControl.shutdown(); END_IF
	IF NOT w_MethodFbs.2 THEN w_MethodFbs.2 := CoolingSystem.shutdown(); END_IF;
	w_MethodFbs.3 := TRUE;	
	w_MethodFbs.4 := TRUE; 
	w_MethodFbs.5 := TRUE; 
	w_MethodFbs.6 := TRUE; 
	w_MethodFbs.7 := TRUE;
ELSE
	w_MethodFbs := 0;
END_IF

IF w_MethodFbs = 255 OR ton_ForceShutdown.Q THEN
	settings.Save := FALSE;
	MqttComOpenRemote.shutdown();
	ton_NUCshutdownDelay(IN:=TRUE);
	IF ton_NUCshutdownDelay.Q THEN
		Monitor.system.e_State := eSystemState.off;
		InternalPowerSupply.SystemShutdown(timedshutdown := FALSE);
		b_shutdownInitiated := FALSE;
	END_IF
END_IF]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="MAIN_Fast">
      <LineId Id="4420" Count="124" />
      <LineId Id="4685" Count="1" />
      <LineId Id="4949" Count="0" />
      <LineId Id="4890" Count="0" />
      <LineId Id="4737" Count="0" />
      <LineId Id="4943" Count="3" />
      <LineId Id="4788" Count="0" />
      <LineId Id="4942" Count="0" />
      <LineId Id="4948" Count="0" />
      <LineId Id="4891" Count="0" />
      <LineId Id="4545" Count="0" />
      <LineId Id="4629" Count="4" />
      <LineId Id="4548" Count="31" />
      <LineId Id="1897" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast._aErrorSequence_entry">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast._aInit_active">
      <LineId Id="2" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="4" Count="0" />
      <LineId Id="12" Count="0" />
      <LineId Id="14" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast._aStandBy_active">
      <LineId Id="30" Count="4" />
      <LineId Id="51" Count="1" />
      <LineId Id="35" Count="15" />
      <LineId Id="4" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.a_ContinousActions">
      <LineId Id="8" Count="0" />
      <LineId Id="14" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.a_EmergencyShutdown_active">
      <LineId Id="2" Count="1" />
      <LineId Id="6" Count="1" />
      <LineId Id="4" Count="1" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.a_ErrorSequence_active">
      <LineId Id="2" Count="0" />
      <LineId Id="4" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="6" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="9" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.a_ErrorSequence_exit">
      <LineId Id="2" Count="1" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.CheckDCcurrent">
      <LineId Id="7" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="12" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.EMstop">
      <LineId Id="56" Count="0" />
      <LineId Id="66" Count="12" />
      <LineId Id="82" Count="0" />
      <LineId Id="81" Count="0" />
      <LineId Id="46" Count="1" />
      <LineId Id="54" Count="0" />
      <LineId Id="83" Count="0" />
      <LineId Id="60" Count="0" />
      <LineId Id="79" Count="1" />
      <LineId Id="48" Count="2" />
      <LineId Id="34" Count="0" />
      <LineId Id="37" Count="0" />
      <LineId Id="35" Count="0" />
      <LineId Id="33" Count="0" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.IdleOperation_active">
      <LineId Id="6" Count="2" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.InitializeMachine_active">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.NormalOperation_active">
      <LineId Id="115" Count="0" />
      <LineId Id="135" Count="1" />
      <LineId Id="139" Count="5" />
      <LineId Id="137" Count="0" />
      <LineId Id="147" Count="0" />
      <LineId Id="149" Count="1" />
      <LineId Id="152" Count="1" />
      <LineId Id="151" Count="0" />
      <LineId Id="138" Count="0" />
      <LineId Id="121" Count="0" />
      <LineId Id="123" Count="0" />
      <LineId Id="114" Count="0" />
      <LineId Id="131" Count="0" />
      <LineId Id="50" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.Normalshutdown_active">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="4" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.Reset">
      <LineId Id="52" Count="0" />
      <LineId Id="68" Count="0" />
      <LineId Id="64" Count="0" />
      <LineId Id="63" Count="0" />
      <LineId Id="67" Count="0" />
      <LineId Id="66" Count="0" />
      <LineId Id="62" Count="0" />
      <LineId Id="53" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="42" Count="0" />
      <LineId Id="51" Count="0" />
      <LineId Id="69" Count="2" />
      <LineId Id="23" Count="0" />
      <LineId Id="25" Count="0" />
      <LineId Id="39" Count="0" />
      <LineId Id="77" Count="0" />
      <LineId Id="41" Count="0" />
      <LineId Id="78" Count="0" />
      <LineId Id="84" Count="0" />
      <LineId Id="98" Count="0" />
      <LineId Id="92" Count="5" />
      <LineId Id="24" Count="0" />
      <LineId Id="27" Count="0" />
      <LineId Id="26" Count="0" />
      <LineId Id="19" Count="1" />
      <LineId Id="16" Count="0" />
      <LineId Id="14" Count="0" />
      <LineId Id="13" Count="0" />
      <LineId Id="12" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.SetConfig">
      <LineId Id="70" Count="0" />
      <LineId Id="163" Count="3" />
      <LineId Id="102" Count="0" />
      <LineId Id="67" Count="0" />
      <LineId Id="157" Count="1" />
      <LineId Id="161" Count="0" />
      <LineId Id="167" Count="2" />
      <LineId Id="156" Count="0" />
      <LineId Id="171" Count="4" />
      <LineId Id="170" Count="0" />
      <LineId Id="66" Count="0" />
      <LineId Id="37" Count="0" />
      <LineId Id="104" Count="0" />
      <LineId Id="119" Count="0" />
      <LineId Id="151" Count="0" />
      <LineId Id="106" Count="3" />
      <LineId Id="178" Count="0" />
      <LineId Id="177" Count="0" />
      <LineId Id="179" Count="1" />
      <LineId Id="188" Count="1" />
      <LineId Id="193" Count="2" />
      <LineId Id="136" Count="0" />
      <LineId Id="134" Count="0" />
      <LineId Id="114" Count="0" />
      <LineId Id="200" Count="0" />
      <LineId Id="205" Count="0" />
      <LineId Id="204" Count="0" />
      <LineId Id="207" Count="0" />
      <LineId Id="212" Count="0" />
      <LineId Id="206" Count="0" />
      <LineId Id="210" Count="0" />
      <LineId Id="213" Count="0" />
      <LineId Id="211" Count="0" />
      <LineId Id="113" Count="0" />
      <LineId Id="115" Count="0" />
      <LineId Id="183" Count="0" />
      <LineId Id="116" Count="0" />
      <LineId Id="149" Count="1" />
      <LineId Id="185" Count="0" />
      <LineId Id="137" Count="0" />
      <LineId Id="36" Count="0" />
      <LineId Id="182" Count="0" />
      <LineId Id="153" Count="0" />
      <LineId Id="155" Count="0" />
      <LineId Id="154" Count="0" />
      <LineId Id="162" Count="0" />
      <LineId Id="152" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.SetSystemMonitorControlvars">
      <LineId Id="3" Count="0" />
      <LineId Id="16" Count="0" />
      <LineId Id="2" Count="0" />
      <LineId Id="26" Count="0" />
      <LineId Id="6" Count="0" />
      <LineId Id="8" Count="1" />
      <LineId Id="11" Count="1" />
      <LineId Id="18" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="13" Count="1" />
      <LineId Id="21" Count="4" />
      <LineId Id="1" Count="0" />
      <LineId Id="10" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.StartUpRequest_active">
      <LineId Id="1" Count="0" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="MAIN_Fast.SystemShutdown">
      <LineId Id="90" Count="1" />
      <LineId Id="140" Count="0" />
      <LineId Id="92" Count="1" />
      <LineId Id="130" Count="0" />
      <LineId Id="132" Count="0" />
      <LineId Id="131" Count="0" />
      <LineId Id="133" Count="1" />
      <LineId Id="94" Count="2" />
      <LineId Id="141" Count="0" />
      <LineId Id="97" Count="11" />
      <LineId Id="111" Count="1" />
      <LineId Id="143" Count="0" />
      <LineId Id="113" Count="4" />
      <LineId Id="135" Count="0" />
      <LineId Id="125" Count="0" />
      <LineId Id="29" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>