<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_BMS" Id="{f84bc1e7-b567-4e5e-b38f-18427cbcc8bc}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_BMS
VAR PERSISTENT
	ui_CycleCount				: UINT;
	r_CumDischargeEnergy		: REAL; // kWh
	r_CumChargeEnergy			: REAL; // kWh
	r_maxVoltageEver	 		: REAL;
	r_maxChargeCurrentEver		: REAL;
	r_maxDischargeCurrentEver	: REAL;
	dt_LastCalibrationDate		: DT;
END_VAR

VAR_IN_OUT CONSTANT
	st_params	: st_BMS_Params;
END_VAR

VAR_OUTPUT
	PowerStatus: eHVDC_Powerstatus := 0;
END_VAR
VAR_INPUT
	Set 					: st_BMS_Set;
	b_HVDCEnable			: BOOL;
	by_NoOfStrings			: BYTE;
END_VAR

VAR_OUTPUT
	get						: st_BMS_Get;
	b_InternalHVDCAllowed	:	BOOL;
END_VAR

VAR	
	InitDone			:	Bool := false;
	b_HVDC_OnRq			: BOOL;	
	FBState					:	ePOUState;
	IO					:	FB_BMS_IO;
	InitTimeout			: 	TON := (PT:=T#3S);
	BMS_24V_StartupTimer : TON := (PT := TIME#2S0MS);
	
	DeviceIDcounter		: WORD;
	
	//SFC
	SFCInit				: BOOL := FALSE;
	SFCReset			: BOOL := FALSE;
	
	//Modbus
	b_MBComErrorActive	: 	BOOL 	:= FALSE;
	ComTimer			:	Ton := (PT := TIME#100MS);
	t_TimeOut			: 	TIME := T#500MS;
	
	ResetBMS	:	Bool; 
	b_BMSShutdownRequested: BOOL;
	
	BMSReadIntervalTimer	 : TON := (PT := TIME#1S0MS);
	
	b_ManualReset	:BOOL;
	BMSDataValid		:	Bool;
	
	arDatalogMBMU	: ARRAY [0..58] OF WORD;
	arDatalogSBMU	: ARRAY[0..3] OF ARRAY[0..55] OF WORD;
	ARDatalogEMS	: ARRAY [0..16] OF WORD;
	
	AutoSOCCalibrationRequired	:	Bool;
END_VAR

VAR CONSTANT
	e_ID 				: eObject_ID := eObject_ID.Battery;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[BMSDatalogger(b_enable := InitDone);
(*
FB_BMS

Inputs
	Set.b_EnableBMS				:	BOOL;
		Start BMS SFC sequence and initializes BMS. False means full BMS powerdown, so no status logging.
		With HVDC enabled, setting this value to False has no effect. Only after HVDC powerdown this value is tested.
		
	Set.b_ClearFault				:	BOOL;
		Clear errors and warning in BMS system. Set to true to initiate reset. Value resets automatically to false.
	
	Set.b_HVDC_Required			: 	BOOL;
		Set by FB_internalPowersupply. True initiates and keeps HVDC on, False initiates and retains powerdown

Outputs
	BMSGET
		-Some general status info
		-BATTinfo	struct with main operation battery data
		-MBMU_Status 	struct with detailed MBMU data
		-SBMU			Struct with detailed data per SBMU
		-Events			Warnings & Errors as per Sunspec list.
*)

IF InitDone THEN
	//INIT step
	//b_MBComErrorActive := FALSE;
	
	//CALL methods/functions
	//Link MBMU data when appropriate
	GetBatteryInfo(in := get.MBMU.BatteryStatus, OUT:= get.BatteryInfo);
	
	IF st_params.b_EnableAutoCalibration THEN
		IF dt_LastCalibrationDate > gvl.dt_SystemDateTime OR 
			(dt_LastCalibrationDate + st_params.T_AutoCalibrationInterval) < gvl.dt_SystemDateTime THEN
			get.T_RemainingTimeToAutoCalibration := T#0S;
			AutoSOCCalibrationRequired := TRUE;
		ELSE
			AutoSOCCalibrationRequired := FALSE;
			get.T_RemainingTimeToAutoCalibration := (dt_LastCalibrationDate + st_params.T_AutoCalibrationInterval) - gvl.dt_SystemDateTime;
		END_IF
	ELSE
		AutoSOCCalibrationRequired := FALSE;
		get.T_RemainingTimeToAutoCalibration := ST_Params.T_AutoCalibrationInterval;
	END_IF

		
	

	//get.LastCalibrationTime := dt_LastCalibrationDate;
	
	IF get.BatteryInfo.r_SOC < st_params.r_InternalConditioningSoCMin OR get.BatteryInfo.ar_CellVoltage[eSubValues.Minimum] < 3 THEN
		b_InternalHVDCAllowed := FALSE;
	ELSE
		b_InternalHVDCAllowed := TRUE;
	END_IF
	
	IO();
	
	BMSReadIntervalTimer(in:= not BMSReadIntervalTimer.Q);
	
	//Reset ErrorActive before entering SFC. 
	//any remaining error in the Modbus methods will set Erroractive again. 
	//This is pushed to events in BMS_Diagnostics
	
	//TEMPBMSHB();
	//hv required not allowed if BMS not enabled
	IF set.b_enable AND FBstate <> epoustate.EMSTOP THEN
		b_HVDC_OnRq := b_HVDCEnable OR st_params.b_forcePrecharging;
		
	ELSE
		b_HVDC_OnRq := FALSE;	
	END_IF
	
	//shutdown allowed if hvdc is offline
	b_BMSShutdownRequested := (NOT Set.b_Enable) AND get.MBMU.BatteryStatus.e_BMS_PowerOnStatus <> ePowerOnStatus.On; 
	
	IF b_ManualReset THEN
		Reset();
	END_IF
	
	//SFC delayed pulse trigger
	BMSSFC();
	
	BMS_Diagnostics();
	
	BMSDataValid := ((NOT get.Events.b_COMMUNICATION_ERROR) AND NOT (get.BatteryInfo.e_BMS_Status = eBMS_Status.Init));
END_IF]]></ST>
    </Implementation>
    <Folder Name="Internal methods" Id="{65537688-ac4f-4f6d-b27a-a80fb821076a}" />
    <Folder Name="SFC" Id="{564b7e00-10ec-45f5-9af8-1415fba4befa}" />
    <Action Name="aBMSPoweroff" Id="{bc94f2c8-8a98-48e3-b5e9-e15077eca8d2}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[IO.b_BMSEnable := FALSE;

get.BatteryInfo.b_BMSHeartBeatOK := FALSE;
get.BatteryInfo.e_BMS_PowerOnStatus := ePowerOnStatus.Off;
get.BatteryInfo.e_BMS_Status := eBMS_Status.Off;

get.MBMU.BatteryStatus.b_BMSHeartBeatOK := FALSE;
get.MBMU.BatteryStatus.e_BMS_PowerOnStatus := ePowerOnStatus.Off;
get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.Off;

FBState := ePOUState.OFF;]]></ST>
      </Implementation>
    </Action>
    <Action Name="aBMSPowerOn" Id="{b655e345-07db-4f12-84c2-cfe3522b2cf1}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[
//230V inverter requires some startup time. Start this first to init SBMU before MBMU
//This may not be needed, but the idea is to make sure the MBMU can reach the SBMU's at boot.
FBState := ePOUState.PowerUp;
io.b_BMSEnable := TRUE;
BMS_24V_StartupTimer(IN:=io.b_BMSEnable);
]]></ST>
      </Implementation>
    </Action>
    <Action Name="aClearFaults" Id="{73544eea-c2c5-4fe8-9685-c28fe51514ac}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := ClearBMSFaults(st_params);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aDisableInsulationMonitor" Id="{b0c7eb78-8848-404e-b0c6-de98883fd0a5}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := OpenInsulationSwitch(st_params, TRUE);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aGetMBMUData" Id="{9b9bbfba-6e9f-40a4-9614-b12703001d18}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := GetMBMUData(st_params);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aGetSBMUData" Id="{c2071653-1677-4e1e-b725-cb505e532c67}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := GetSBMUData(st_params);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aGetStaticData" Id="{4c3ada9c-4cf8-4cd8-b7cf-729c47af2d89}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[
IF (DeviceIDcounter=0) THEN
	IF GetMBMUStaticSystemData(st_params) THEN
		DeviceIDcounter:=1;
	END_IF;
ELSE
	IF GetSBMUStaticSystemData(st_params, DeviceIDcounter) THEN
		DeviceIDcounter := DeviceIDcounter+1;
	END_IF
	
	IF DeviceIDcounter > by_NoOfStrings THEN//BMSGet.MBMU_Status.by_NumberOfSubSystems THEN
		DeviceIDcounter:=0;
		SFCtip := NOT SFCtip;
	END_IF
END_IF

]]></ST>
      </Implementation>
    </Action>
    <Action Name="aGetStatus" Id="{a90aa134-5027-48a9-8e91-d8356eeffd5b}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[IF GetSystemStatus(st_params) THEN
	IF FBState = ePOUState.PowerUp THEN FBState := ePOUState.Init; END_IF
	SFCtip := NOT SFCtip;
END_IF]]></ST>
      </Implementation>
    </Action>
    <Action Name="aInit" Id="{1bf09aae-72dd-46d8-8fb4-afdc9a2999c1}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[DeviceIDcounter := 0;
SFCReset := FALSE;
b_MBComErrorActive := FALSE;
]]></ST>
      </Implementation>
    </Action>
    <Action Name="aSetDateTime" Id="{f440fcdb-53bf-4a49-b2b3-caedac4d907e}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := SetBMSDateTime(st_params);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aSetPowerMode" Id="{c0cb5012-948e-4d4c-a5f7-7892e11c8df2}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := SetPowerMode(st_params);]]></ST>
      </Implementation>
    </Action>
    <Action Name="aWatchdog" Id="{4862538b-5535-4b9c-8486-6240a5b4b5f4}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[IF FBState = ePOUState.Init THEN FBState := ePOUState.Normal; END_IF

SFCtip := BMSHeartBeat(st_params);
DeviceIDcounter := 0;]]></ST>
      </Implementation>
    </Action>
    <Method Name="BMS_Diagnostics" Id="{e3c13309-b712-4d57-bb48-1ed0d35570ec}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE BMS_Diagnostics : BOOL
VAR
	
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
get.Events.b_COMMUNICATION_ERROR				:=	get.MBMU.GeneralSBMUStatus[6].5 	//SBMU CCAN comm lost
												OR get.MBMU.GeneralSBMUStatus[6].6 	//SBMU SCAN comm lost
												OR get.MBMU.GeneralSBMUStatus[6].7	//SBMU MCAN comm lost
												OR get.MBMU.MBMUStatus[0].6			//MBMU MCAN comm warning
												OR get.MBMU.MBMUStatus[0].7			//MBMU MCAN comm Lost
												OR get.MBMU.MBMUStatus[0].8			//SBMU EMS COMM lost
												OR get.MBMU.MBMUStatus[3].4			//SBMU MBMU comm fault
												OR b_MBComErrorActive;					//One or more Modbus communication errors 
									
get.Events.b_OVER_TEMP_ALARM					:= get.MBMU.GeneralSBMUStatus[2].1;	//single cell Overtemperature warning 4

get.Events.b_OVER_TEMP_WARNING				:= get.MBMU.GeneralSBMUStatus[1].14	//single cell Overtemperature warning 1
												OR get.MBMU.GeneralSBMUStatus[2].0; 	//single cell Overtemperature warning 2

get.Events.b_UNDER_TEMP_ALARM				:= FALSE; //no data

get.Events.b_UNDER_TEMP_WARNING				:= get.MBMU.GeneralSBMUStatus[2].2	//single cell Undertemperature warning 1
												OR get.MBMU.GeneralSBMUStatus[2].3 	//single cell Undertemperature warning 2
												OR get.MBMU.GeneralSBMUStatus[2].4; 	//single cell Undertemperature warning 3

get.Events.b_OVER_CHARGE_CURRENT_ALARM		:= get.MBMU.GeneralSBMUStatus[1].9;	//Charge Overcurrent warning 4

get.Events.b_OVER_CHARGE_CURRENT_WARNING		:= get.MBMU.GeneralSBMUStatus[1].6	//Charge Overcurrent warning 1
												OR get.MBMU.GeneralSBMUStatus[1].7 	//Charge Overcurrent warning 2
												OR get.MBMU.GeneralSBMUStatus[1].8; 	//Charge Overcurrent warning 3
											
get.Events.b_OVER_DISCHARGE_CURRENT_ALARM	:= get.MBMU.GeneralSBMUStatus[1].5;	//Discharge Overcurrent warning 4

get.Events.b_OVER_DISCHARGE_CURRENT_WARNING	:= get.MBMU.GeneralSBMUStatus[1].2	//Discharge Overcurrent warning 1
												OR get.MBMU.GeneralSBMUStatus[1].3 	//Discharge Overcurrent warning 2
												OR get.MBMU.GeneralSBMUStatus[1].4; 	//Discharge Overcurrent warning 3
											
get.Events.b_OVER_VOLT_ALARM					:= get.MBMU.GeneralSBMUStatus[0].6;	//Single cell extreme overVoltage warning

get.Events.b_OVER_VOLT_WARNING				:= get.MBMU.GeneralSBMUStatus[0].0	//Single cell overVoltage warning 1
												OR get.MBMU.GeneralSBMUStatus[0].1 	//Single cell overVoltage warning 2
												OR get.MBMU.GeneralSBMUStatus[0].2 	//Single cell overVoltage warning 3
												OR get.MBMU.GeneralSBMUStatus[0].8 	//Single rack overVoltage warning 1
												OR get.MBMU.GeneralSBMUStatus[0].9; 	//Single rack overVoltage warning 2
												
get.Events.b_UNDER_VOLT_ALARM				:= get.MBMU.GeneralSBMUStatus[0].7;	//Single cell extreme underVoltage warning

get.Events.b_UNDER_VOLT_WARNING				:= get.MBMU.GeneralSBMUStatus[0].3	//Single cell underVoltage warning 1
												OR get.MBMU.GeneralSBMUStatus[0].4 	//Single cell underVoltage warning 2
												OR get.MBMU.GeneralSBMUStatus[0].5 	//Single cell underVoltage warning 3
												OR get.MBMU.GeneralSBMUStatus[0].10 	//Single rack underVoltage warning 1
												OR get.MBMU.GeneralSBMUStatus[0].11; //Single rack underVoltage warning 2
												
get.Events.b_UNDER_SOC_MIN_ALARM				:= get.MBMU.GeneralSBMUStatus[6].14;	//r_SOC low warning 2

get.Events.b_UNDER_SOC_MIN_WARNING			:= get.MBMU.GeneralSBMUStatus[6].13;	//r_SOC low warning 1

get.Events.b_OVER_SOC_MAX_ALARM				:= FALSE; //no data

get.Events.b_OVER_SOC_MAX_WARNING			:= FALSE; //no data

get.Events.b_VOLTAGE_IMBALANCE_WARNING		:= get.MBMU.GeneralSBMUStatus[0].12;	//large voltage difference warning

get.Events.b_TEMPERATURE_IMBALANCE_ALARM		:= FALSE; //no data
												
get.Events.b_TEMPERATURE_IMBALANCE_WARNING	:= get.MBMU.GeneralSBMUStatus[2].5	//Large temperature difference warning 1
												OR get.MBMU.GeneralSBMUStatus[2].6 	//Large temperature difference warning 2
												OR get.MBMU.GeneralSBMUStatus[2].7; 	//Large temperature difference warning 3
												
get.Events.b_CONTACTOR_ERROR					:= get.MBMU.GeneralSBMUStatus[5].1	//Main positive relay sticking
												OR get.MBMU.GeneralSBMUStatus[5].2 	//Main negative relay sticking
												OR get.MBMU.GeneralSBMUStatus[5].3 	//Both main relays sticking
												OR get.MBMU.GeneralSBMUStatus[5].4 	//Main positive relay open
												OR get.MBMU.GeneralSBMUStatus[5].5 	//Main negative relay open
												OR get.MBMU.GeneralSBMUStatus[6].15; //HV open circuit warning
												
get.Events.b_FAN_ERROR						:= get.MBMU.GeneralSBMUStatus[5].7;	//main control box fan warning

get.Events.b_GROUND_FAULT					:= FALSE; //no data

get.Events.b_OPEN_DOOR_ERROR					:= FALSE; //no data

get.Events.b_CURRENT_IMBALANCE_WARNING		:= FALSE; //no data

get.Events.b_OTHER_ALARM						:= get.MBMU.GeneralSBMUStatus[0].13	//Invalid voltage warning
												OR get.MBMU.GeneralSBMUStatus[1].10 	//Current sensor fault
												OR get.MBMU.GeneralSBMUStatus[2].15 //single temperature sampling abnormal value warning
												OR get.MBMU.GeneralSBMUStatus[3].0 	//multiple temperature sampling abnormal value warning
												OR get.MBMU.GeneralSBMUStatus[4].9 	//CSC supply abnormal
												OR get.MBMU.GeneralSBMUStatus[4].10 	//SBMU supply abnormal
												OR get.MBMU.GeneralSBMUStatus[4].14 	//MSD warning
												OR get.MBMU.GeneralSBMUStatus[4].15 	//rack fuse warning
												OR get.MBMU.GeneralSBMUStatus[6].11 	//cell balance circuit short
												OR get.MBMU.GeneralSBMUStatus[7].3 	//precharching failed twice
												OR get.MBMU.MBMUStatus[1].7 			//estop fault
												OR get.MBMU.MBMUStatus[3].3; 		//MBMU 24V fault
												
get.Events.b_OTHER_WARNING					:= get.MBMU.MBMUStatus[0].0 			//insulation warning
												OR get.MBMU.MBMUStatus[1].10 		//rack fan warning
												OR get.MBMU.MBMUStatus[3].7;			//TMS warning

get.Events.b_DISCONNECTOR_OFF				:= get.MBMU.GeneralSBMUStatus[5].0;	//rack isolate switch warning		
					
get.Events.b_CONFIGURATION_ALARM				:= get.MBMU.GeneralSBMUStatus[5].6 	//battery rack door fault
												OR get.MBMU.GeneralSBMUStatus[5].9 	//rack fire system level 1 fault
												OR get.MBMU.GeneralSBMUStatus[5].10 	//smoke detector contact open
												OR get.MBMU.GeneralSBMUStatus[5].11 	//temp detector contact open
												OR get.MBMU.GeneralSBMUStatus[5].14 	//aerosol warning
												OR get.MBMU.GeneralSBMUStatus[6].0 	//rack fire system level 2 fault
												OR get.MBMU.GeneralSBMUStatus[6].10 	//SBMU TMS CCAN comm lost with hv on
												OR get.MBMU.GeneralSBMUStatus[7].0 	//lvl 3 fault tms
												OR get.MBMU.GeneralSBMUStatus[7].1 	//TMS mode conflict
												OR get.MBMU.GeneralSBMUStatus[7].2 	//TMS warning
												OR get.MBMU.GeneralSBMUStatus[8].0 	//Thermal runaway caused fire
												OR get.MBMU.MBMUStatus[0].1	 		//Insulation fault
												OR get.MBMU.MBMUStatus[0].2			//Insulation error
												OR get.MBMU.MBMUStatus[0].3 			//Less HV racks than expected
												OR get.MBMU.MBMUStatus[0].9			//IMM comm fault
												OR get.MBMU.MBMUStatus[0].10 		//Air conditioning comm fault
												OR get.MBMU.MBMUStatus[0].11			//TMS comm fault
												OR get.MBMU.MBMUStatus[0].13			//TMS comm fault lvl 2
												OR get.MBMU.MBMUStatus[0].14 		//TMS mode conflict
												OR get.MBMU.MBMUStatus[0].15			//TMS comm fault level 1
												OR get.MBMU.MBMUStatus[1].3	 		//AUX power DCDC failure
												OR get.MBMU.MBMUStatus[1].4			//Fire system fault lvl 1
												OR get.MBMU.MBMUStatus[1].5 			//Fire system fault lvl 2
												OR get.MBMU.MBMUStatus[1].6			//Fire system failure warning
												OR get.MBMU.MBMUStatus[1].8	 		//client estop fault
												OR get.MBMU.MBMUStatus[1].9			//rack door fault
												OR get.MBMU.MBMUStatus[1].12;		//smoke ex fan body fault
								
get.Events.b_CONFIGURATION_WARNING			:= get.MBMU.GeneralSBMUStatus[6].8	//SBMU TMS CCAN comm lost
												OR get.MBMU.MBMUStatus[0].12	 		//TMS comm warning
												OR get.MBMU.MBMUStatus[1].0			//SPD failure
												OR get.MBMU.MBMUStatus[1].1 			//Aux power DCDC failure
												OR get.MBMU.MBMUStatus[1].2			//AUX power DCDC failure
												OR get.MBMU.MBMUStatus[1].6 			//Fire system failure warning
												OR get.MBMU.MBMUStatus[1].11;		//Smoke exhaust fan body warning

get.Events.b_POWERONFAULT					:= get.MBMU.BatteryStatus.e_BMS_PowerOnStatus = ePoweronstatus.PowerOn_Fault;
get.Events.b_Powerofffault					:= get.MBMU.BatteryStatus.e_BMS_PowerOnStatus = ePoweronstatus.PowerOff_Fault;
										
												
												
												
												
												
												]]></ST>
      </Implementation>
    </Method>
    <Method Name="BMSDatalogger" Id="{b558f9ed-5adf-4844-9721-435d0a77dafd}">
      <Declaration><![CDATA[METHOD BMSDatalogger : BOOL
VAR_INPUT
	b_enable	: BOOL;
END_VAR

VAR_INST
	LogTimer 	: TON := (PT := T#15S);
	ArrayCounter	:	UINT := 0;
	SBMUCounter		:	UINT	:=	0;
	LogStep			:	UINT := 0;	

	s_MBMUData	:	STRING(255);
	s_SBMUData	:	ARRAY[0..3] OF STRING (255);
	s_EMSData	:	STRING(255);
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[LogTimer(in := NOT LogTimer.Q);	//start data logging at interval

CASE logstep OF
	0:	//do nothing
		IF LogTimer.Q THEN
			LogStep	:=	1;
		END_IF
		
	1:	//Write MBMU data
		s_MBMUData := '';
		FOR ArrayCounter := 0 TO 52 DO
			s_MBMUData := Concat(s_MBMUData, Word_to_hexstr(arDatalogMBMU[ArrayCounter], 2, FALSE));
		END_FOR
		Logstep := 2;
		
	2: //Write data of 1 SMBU //required log frequency is lower, so send each separate to save data and cpu load 
		s_SBMUData[SBMUCounter] := '';
		FOR ArrayCounter := 0 TO 50 DO
			s_SBMUData[SBMUCounter] := Concat(s_SBMUData[SBMUCounter], Word_to_hexstr(arDatalogSBMU[SBMUCounter][ArrayCounter], 2, FALSE));
		END_FOR
		
		SBMUCounter := SBMUCounter+1;
		IF SBMUCounter >= by_NoOfStrings THEN
			SBMUCounter := 0;
			Logstep := 3;
		END_IF

	3: //Write data of EMS
		s_EMSData := '';
		FOR ArrayCounter := 0 TO 5 DO
			s_EMSData := Concat(s_EMSData, Word_to_hexstr(arDatalogEMS[ArrayCounter], 2, FALSE));
		END_FOR	
		Logstep := 0;
END_CASE

MQTTComOpenremote.FillBatteryDatalog(s_MBMUData := s_MBMUData, s_SBMUData := s_SBMUData, s_EMSData := s_EMSData);]]></ST>
      </Implementation>
    </Method>
    <Method Name="BMSHeartBeat" Id="{fa0a650b-d9a2-4319-bbf8-8b86e69ebb7d}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE BMSHeartBeat : BOOL

VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	WriteReg		:	FB_MBWriteSingleReg;
	ReadReg			:	FB_MBReadRegs;
	
	readbCommBusy		:	BOOL;
	readbComError		:	BOOL;
	readerrID			:	UDINT;
	
	WritebCommBusy		:	BOOL;
	WritebComError		:	BOOL;
	WriteerrID			:	UDINT;
	
	ReadDone			:	F_Trig;
	ReadOK				: 	BOOL;
	WriteDone			:	F_Trig;
	WriteOK				: 	BOOL;
	
	//ComTimer		:	Ton := (PT := TIME#0S200MS);
	
	OldValue		:	WORD := 0;
	BMSHBValue		:	WORD := 0;
	
	WatchdogUpdateTimer	:	Tof := (PT := TIME#3S0MS);
	WatchdogCommTimer	:	Tof := (PT := TIME#3S0MS);
	
	ComRetryCounter	:	USINT := 0;
END_VAR	

]]></Declaration>
      <Implementation>
        <ST><![CDATA[ComTimer(in := NOT(ComTimer.Q OR readbCommBusy OR WritebCommBusy));

ReadReg(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 768,
nQuantity := 1,
cbLength := 2,
pDestAddr := ADR(BMSHBValue),
bExecute := ComTimer.Q,
tTimeOut := t_TimeOut,
bBusy => readbCommBusy,
bError => readbComError,
nErrId => readerrID,
cbRead => 
);

ReadDone(clk := readbCommBusy);
ReadOK := ReadDone.Q AND NOT readbComError;

//read value is transmitted back into the write buffer if read is succesful
//BMS increments this value every second.
WriteReg(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 896,
nValue := BMSHBValue,
tTimeout := T#1000MS,
bExecute := ReadOK,
bBusy => WritebCommBusy,
bError => WritebComError,
nErrId => WriteerrID,
);

WriteDone(clk := writebCommBusy);
WriteOK := writeDone.Q AND NOT writebComError;

//if written value and BMS value are equal for longer than 3 seconds, the BMS isn't incrementing the value anymore or communication failed.
//BMS itself will throw warning after 30s and disable 10s after that.
WatchdogUpdateTimer(in:= (OldValue <> BMSHBValue));
OldValue := BMSHBValue;

//if modbus communication throws an error retry for 3s, otherwise system failed.
//WatchdogCommTimer(in:= WriteOK);

//both values are normally high and fall away if they timeout
get.BatteryInfo.b_BMSHeartBeatOK := WatchdogUpdateTimer.Q;// OR WatchdogCommTimer.Q;
get.MBMU.BatteryStatus.b_BMSHeartBeatOK := WatchdogUpdateTimer.Q;

IF (ReadDone.Q AND readbComError) OR (WriteDone.Q AND WritebComError) THEN
	ComRetryCounter := ComRetryCounter + 1;
	IF COMRetryCounter > 5 THEN
		b_MBComErrorActive := TRUE;
		get.BatteryInfo.b_BMSHeartBeatOK := FALSE;
	END_IF
END_IF

IF ReadOK THEN
	arDatalogMBMU[47] := BMSHBValue;
END_IF

IF WriteOK THEN
	arDatalogEMS[0] := BMSHBValue;
	ComRetryCounter := 0;
	BMSHeartBeat := TRUE;
	b_MBComErrorActive := FALSE;
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Action Name="BMSSFC" Id="{dccfe960-0abf-40f0-9ccc-feca3d4baf90}">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init_BMSSFC"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">3L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">4L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">5L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">6L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">7L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">8L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">9L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">10L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">2L</v>
                          </o>
                        </l2>
                        <v n="Id">2L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init_BMSSFC__to__BMS_OFF"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">18L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">19L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">20L</v>
                            <v n="IdParent">14L</v>
                          </o>
                        </l2>
                        <v n="Id">14L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"BMS_OFF"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">26L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">27L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">28L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">29L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">30L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">31L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">32L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">33L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">34L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">35L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">36L</v>
                            <v n="IdParent">25L</v>
                          </o>
                        </l2>
                        <v n="Id">25L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"BMS_OFF__to__PowerOn"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"set.b_Enable"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">38L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">39L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">40L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">41L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">42L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">43L</v>
                            <v n="IdParent">37L</v>
                          </o>
                        </l2>
                        <v n="Id">37L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCMacro">
                        <o n="Segment" t="SFCSegment">
                          <o n="ElementList" t="SFCElementList">
                            <l2 n="InnerList">
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"PowerOn"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">147L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">148L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">149L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">150L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">151L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">152L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">153L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">154L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aBMSPowerOn"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">155L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">156L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">157L</v>
                                    <v n="IdParent">146L</v>
                                  </o>
                                </l2>
                                <v n="Id">146L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"PowerOn__to__WaitForComm"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"BMS_24V_StartupTimer.Q"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">140L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">141L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">142L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">143L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">144L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">145L</v>
                                    <v n="IdParent">139L</v>
                                  </o>
                                </l2>
                                <v n="Id">139L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"WaitForComm"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">295L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">296L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">297L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">298L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">299L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">300L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">301L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">302L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetStatus"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">303L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">304L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">305L</v>
                                    <v n="IdParent">294L</v>
                                  </o>
                                </l2>
                                <v n="Id">294L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"WaitForComm__to__empty"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">744L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">745L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">746L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">747L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">748L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">749L</v>
                                    <v n="IdParent">743L</v>
                                  </o>
                                </l2>
                                <v n="Id">743L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"empty"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">792L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">793L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">794L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">795L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">796L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">797L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">798L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">799L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">800L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">801L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">802L</v>
                                    <v n="IdParent">791L</v>
                                  </o>
                                </l2>
                                <v n="Id">791L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCBranch">
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" cet="SFCSegment">
                                    <o>
                                      <o n="ElementList" t="SFCElementList">
                                        <l2 n="InnerList" cet="SFCTransition">
                                          <o>
                                            <v n="VariableName">"Branch0__empty__to__StaticData"</v>
                                            <n n="EmbeddedTransition" />
                                            <l2 n="EmbeddedTransitionProperties" />
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"get.MBMU.BatteryStatus.e_BMS_Status &gt; eBMS_Status.Init"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">307L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">308L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">309L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">310L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">311L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">312L</v>
                                                <v n="IdParent">306L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">306L</v>
                                            <v n="IdParent">709L</v>
                                          </o>
                                        </l2>
                                      </o>
                                      <l2 n="Attributes" cet="SFCAttribute">
                                        <o>
                                          <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">710L</v>
                                          <v n="IdParent">709L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">711L</v>
                                          <v n="IdParent">709L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                          <o n="Value" t="BoolValue">
                                            <v n="Value">"FALSE"</v>
                                            <v n="DefaultValue">"FALSE"</v>
                                          </o>
                                          <v n="Id">712L</v>
                                          <v n="IdParent">709L</v>
                                        </o>
                                      </l2>
                                      <v n="Id">709L</v>
                                      <v n="IdParent">704L</v>
                                    </o>
                                    <o>
                                      <o n="ElementList" t="SFCElementList">
                                        <l2 n="InnerList">
                                          <o t="SFCTransition">
                                            <v n="VariableName">"Branch1__empty__to__WaitForComm"</v>
                                            <n n="EmbeddedTransition" />
                                            <l2 n="EmbeddedTransitionProperties" />
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"get.MBMU.BatteryStatus.e_BMS_Status = eBMS_Status.Init"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">718L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">719L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">720L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">721L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">722L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">723L</v>
                                                <v n="IdParent">717L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">717L</v>
                                            <v n="IdParent">713L</v>
                                          </o>
                                          <o t="SFCJump">
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"WaitForComm"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">763L</v>
                                                <v n="IdParent">762L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">764L</v>
                                                <v n="IdParent">762L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">765L</v>
                                                <v n="IdParent">762L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">762L</v>
                                            <v n="IdParent">713L</v>
                                          </o>
                                        </l2>
                                      </o>
                                      <l2 n="Attributes" cet="SFCAttribute">
                                        <o>
                                          <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">714L</v>
                                          <v n="IdParent">713L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">715L</v>
                                          <v n="IdParent">713L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                          <o n="Value" t="BoolValue">
                                            <v n="Value">"FALSE"</v>
                                            <v n="DefaultValue">"FALSE"</v>
                                          </o>
                                          <v n="Id">716L</v>
                                          <v n="IdParent">713L</v>
                                        </o>
                                      </l2>
                                      <v n="Id">713L</v>
                                      <v n="IdParent">704L</v>
                                    </o>
                                  </l2>
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"Branch1_BMSSFC"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">705L</v>
                                    <v n="IdParent">704L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">706L</v>
                                    <v n="IdParent">704L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">707L</v>
                                    <v n="IdParent">704L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">708L</v>
                                    <v n="IdParent">704L</v>
                                  </o>
                                </l2>
                                <v n="Id">704L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"StaticData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">219L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">220L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">221L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">222L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">223L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">224L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">225L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">226L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetStaticData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">227L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">228L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">229L</v>
                                    <v n="IdParent">218L</v>
                                  </o>
                                </l2>
                                <v n="Id">218L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"StaticData__to__ISO_MON"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">231L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">232L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">233L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">234L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">235L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">236L</v>
                                    <v n="IdParent">230L</v>
                                  </o>
                                </l2>
                                <v n="Id">230L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"ISO_MON"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">355L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">356L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">357L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">358L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">359L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">360L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">361L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">362L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aDisableInsulationMonitor"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">363L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">364L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">365L</v>
                                    <v n="IdParent">354L</v>
                                  </o>
                                </l2>
                                <v n="Id">354L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"ISO_MON__to__DateTime"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">367L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">368L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">369L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">370L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">371L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">372L</v>
                                    <v n="IdParent">366L</v>
                                  </o>
                                </l2>
                                <v n="Id">366L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"DateTime"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">238L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">239L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">240L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">241L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">242L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">243L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">244L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">245L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aSetDateTime"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">246L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">247L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">248L</v>
                                    <v n="IdParent">237L</v>
                                  </o>
                                </l2>
                                <v n="Id">237L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"DateTime__to__InitWatchdog"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">773L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">774L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">775L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">776L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">777L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">778L</v>
                                    <v n="IdParent">772L</v>
                                  </o>
                                </l2>
                                <v n="Id">772L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"InitWatchdog"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">780L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">781L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">782L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">783L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">784L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">785L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">786L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">787L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aWatchdog"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">788L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">789L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">790L</v>
                                    <v n="IdParent">779L</v>
                                  </o>
                                </l2>
                                <v n="Id">779L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"InitWatchdog__to__ClearFaults"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">250L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">251L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">252L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">253L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">254L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">255L</v>
                                    <v n="IdParent">249L</v>
                                  </o>
                                </l2>
                                <v n="Id">249L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"ClearFaults"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">257L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">258L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">259L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">260L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">261L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">262L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">263L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">264L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aClearFaults"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">265L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">266L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">267L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                </l2>
                                <v n="Id">256L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"ClearFaults__to__InitMBMU"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">269L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">270L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">271L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">272L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">273L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">274L</v>
                                    <v n="IdParent">268L</v>
                                  </o>
                                </l2>
                                <v n="Id">268L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"InitMBMU"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">276L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">277L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">278L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">279L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">280L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">281L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">282L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">283L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetMBMUData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">284L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">285L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">286L</v>
                                    <v n="IdParent">275L</v>
                                  </o>
                                </l2>
                                <v n="Id">275L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"InitMBMU__to__InitSBMU"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">288L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">289L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">290L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">291L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">292L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">293L</v>
                                    <v n="IdParent">287L</v>
                                  </o>
                                </l2>
                                <v n="Id">287L</v>
                                <v n="IdParent">48L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"InitSBMU"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">374L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">375L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">376L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">377L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">378L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">379L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">380L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">381L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetSBMUData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">382L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">383L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">384L</v>
                                    <v n="IdParent">373L</v>
                                  </o>
                                </l2>
                                <v n="Id">373L</v>
                                <v n="IdParent">48L</v>
                              </o>
                            </l2>
                          </o>
                          <l2 n="Attributes" cet="SFCAttribute">
                            <o>
                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                              <o n="Value" t="StringValue">
                                <v n="Value">""</v>
                                <v n="DefaultValue">""</v>
                              </o>
                              <v n="Id">499L</v>
                              <v n="IdParent">48L</v>
                            </o>
                            <o>
                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                              <o n="Value" t="StringValue">
                                <v n="Value">""</v>
                                <v n="DefaultValue">""</v>
                              </o>
                              <v n="Id">500L</v>
                              <v n="IdParent">48L</v>
                            </o>
                            <o>
                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                              <o n="Value" t="BoolValue">
                                <v n="Value">"FALSE"</v>
                                <v n="DefaultValue">"FALSE"</v>
                              </o>
                              <v n="Id">501L</v>
                              <v n="IdParent">48L</v>
                            </o>
                          </l2>
                          <v n="Id">48L</v>
                          <v n="IdParent">44L</v>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"BMSInit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">45L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">46L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">47L</v>
                            <v n="IdParent">44L</v>
                          </o>
                        </l2>
                        <v n="Id">44L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"InitSBMU__to__empty3"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"false"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">405L</v>
                            <v n="IdParent">404L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">406L</v>
                            <v n="IdParent">404L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">407L</v>
                            <v n="IdParent">404L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">408L</v>
                            <v n="IdParent">404L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">409L</v>
                            <v n="IdParent">404L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">410L</v>
                            <v n="IdParent">404L</v>
                          </o>
                        </l2>
                        <v n="Id">404L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"empty3"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">875L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">876L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">877L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">878L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">879L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">880L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">881L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">882L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">883L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">884L</v>
                            <v n="IdParent">874L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">885L</v>
                            <v n="IdParent">874L</v>
                          </o>
                        </l2>
                        <v n="Id">874L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"empty3__to__WaitForTrigger"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"true"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">868L</v>
                            <v n="IdParent">867L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">869L</v>
                            <v n="IdParent">867L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">870L</v>
                            <v n="IdParent">867L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">871L</v>
                            <v n="IdParent">867L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">872L</v>
                            <v n="IdParent">867L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">873L</v>
                            <v n="IdParent">867L</v>
                          </o>
                        </l2>
                        <v n="Id">867L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCMacro">
                        <o n="Segment" t="SFCSegment">
                          <o n="ElementList" t="SFCElementList">
                            <l2 n="InnerList">
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"WaitForTrigger"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">596L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">597L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">598L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">599L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">600L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">601L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">602L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">603L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">604L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">605L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">606L</v>
                                    <v n="IdParent">595L</v>
                                  </o>
                                </l2>
                                <v n="Id">595L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"WaitForTrigger__to__Heartbeat"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"BMSReadIntervalTimer.q"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">589L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">590L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">591L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">592L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">593L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">594L</v>
                                    <v n="IdParent">588L</v>
                                  </o>
                                </l2>
                                <v n="Id">588L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"Heartbeat"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">520L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">521L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">522L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">523L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">524L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">525L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">526L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">527L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aWatchDog"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">528L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">529L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">530L</v>
                                    <v n="IdParent">519L</v>
                                  </o>
                                </l2>
                                <v n="Id">519L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"Heartbeat__to__ReadStatus"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">513L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">514L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">515L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">516L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">517L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">518L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                </l2>
                                <v n="Id">512L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"ReadStatus"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">887L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">888L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">889L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">890L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">891L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">892L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">893L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">894L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetStatus"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">895L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">896L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">897L</v>
                                    <v n="IdParent">886L</v>
                                  </o>
                                </l2>
                                <v n="Id">886L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"ReadStatus__to__ReadMBMU"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">899L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">900L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">901L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">902L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">903L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">904L</v>
                                    <v n="IdParent">898L</v>
                                  </o>
                                </l2>
                                <v n="Id">898L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"ReadMBMU"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">532L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">533L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">534L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">535L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">536L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">537L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">538L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">539L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetMBMUData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">540L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">541L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">542L</v>
                                    <v n="IdParent">531L</v>
                                  </o>
                                </l2>
                                <v n="Id">531L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"ReadMBMU__to__SBMUData"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">544L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">545L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">546L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">547L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">548L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">549L</v>
                                    <v n="IdParent">543L</v>
                                  </o>
                                </l2>
                                <v n="Id">543L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SBMUData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">551L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">552L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">553L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">554L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">555L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">556L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">557L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">558L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aGetSBMUData"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">559L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">560L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">561L</v>
                                    <v n="IdParent">550L</v>
                                  </o>
                                </l2>
                                <v n="Id">550L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"SBMUData__to__PowerMode"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">563L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">564L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">565L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">566L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">567L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">568L</v>
                                    <v n="IdParent">562L</v>
                                  </o>
                                </l2>
                                <v n="Id">562L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"PowerMode"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">570L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">571L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">572L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">573L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">574L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">575L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">576L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">577L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"aSetPowerMode"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">578L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">579L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"SFCTipReset"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">580L</v>
                                    <v n="IdParent">569L</v>
                                  </o>
                                </l2>
                                <v n="Id">569L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCTransition">
                                <v n="VariableName">"PowerMode__to__empty1"</v>
                                <n n="EmbeddedTransition" />
                                <l2 n="EmbeddedTransitionProperties" />
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"false"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">655L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">656L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">657L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">658L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">659L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">660L</v>
                                    <v n="IdParent">654L</v>
                                  </o>
                                </l2>
                                <v n="Id">654L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCStep">
                                <n n="EmbeddedMainAction" />
                                <n n="EmbeddedEntryAction" />
                                <n n="EmbeddedExitAction" />
                                <l2 n="EmbeddedMainActionProperties" />
                                <l2 n="EmbeddedEntryActionProperties" />
                                <l2 n="EmbeddedExitActionProperties" />
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" />
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"empty1"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">811L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">812L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">813L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                    <o n="Value" t="EnumValue">
                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                      <n n="BaseType" />
                                      <v n="Value">"0"</v>
                                      <v n="DefaultValue">"0"</v>
                                    </o>
                                    <v n="Id">814L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">815L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">816L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">817L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">818L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">819L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">820L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">821L</v>
                                    <v n="IdParent">810L</v>
                                  </o>
                                </l2>
                                <v n="Id">810L</v>
                                <v n="IdParent">506L</v>
                              </o>
                              <o t="SFCBranch">
                                <o n="ElementList" t="SFCElementList">
                                  <l2 n="InnerList" cet="SFCSegment">
                                    <o>
                                      <o n="ElementList" t="SFCElementList">
                                        <l2 n="InnerList" cet="SFCTransition">
                                          <o>
                                            <v n="VariableName">"Branch0__empty1__to__empty2"</v>
                                            <n n="EmbeddedTransition" />
                                            <l2 n="EmbeddedTransitionProperties" />
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"b_BMSShutdownRequested"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">582L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">583L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">584L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">585L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">586L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">587L</v>
                                                <v n="IdParent">581L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">581L</v>
                                            <v n="IdParent">616L</v>
                                          </o>
                                        </l2>
                                      </o>
                                      <l2 n="Attributes" cet="SFCAttribute">
                                        <o>
                                          <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">617L</v>
                                          <v n="IdParent">616L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">618L</v>
                                          <v n="IdParent">616L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                          <o n="Value" t="BoolValue">
                                            <v n="Value">"FALSE"</v>
                                            <v n="DefaultValue">"FALSE"</v>
                                          </o>
                                          <v n="Id">619L</v>
                                          <v n="IdParent">616L</v>
                                        </o>
                                      </l2>
                                      <v n="Id">616L</v>
                                      <v n="IdParent">611L</v>
                                    </o>
                                    <o>
                                      <o n="ElementList" t="SFCElementList">
                                        <l2 n="InnerList">
                                          <o t="SFCTransition">
                                            <v n="VariableName">"Branch1__empty1__to__WaitForTrigger"</v>
                                            <n n="EmbeddedTransition" />
                                            <l2 n="EmbeddedTransitionProperties" />
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"not b_BMSShutdownRequested"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">625L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">626L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">627L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">628L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">629L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                <o n="Value" t="EnumValue">
                                                  <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                  <n n="BaseType" />
                                                  <v n="Value">"0"</v>
                                                  <v n="DefaultValue">"0"</v>
                                                </o>
                                                <v n="Id">630L</v>
                                                <v n="IdParent">624L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">624L</v>
                                            <v n="IdParent">620L</v>
                                          </o>
                                          <o t="SFCJump">
                                            <l2 n="Attributes" cet="SFCAttribute">
                                              <o>
                                                <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">"WaitForTrigger"</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">651L</v>
                                                <v n="IdParent">650L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                <o n="Value" t="StringValue">
                                                  <v n="Value">""</v>
                                                  <v n="DefaultValue">""</v>
                                                </o>
                                                <v n="Id">652L</v>
                                                <v n="IdParent">650L</v>
                                              </o>
                                              <o>
                                                <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                <o n="Value" t="BoolValue">
                                                  <v n="Value">"FALSE"</v>
                                                  <v n="DefaultValue">"FALSE"</v>
                                                </o>
                                                <v n="Id">653L</v>
                                                <v n="IdParent">650L</v>
                                              </o>
                                            </l2>
                                            <v n="Id">650L</v>
                                            <v n="IdParent">620L</v>
                                          </o>
                                        </l2>
                                      </o>
                                      <l2 n="Attributes" cet="SFCAttribute">
                                        <o>
                                          <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">621L</v>
                                          <v n="IdParent">620L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                          <o n="Value" t="StringValue">
                                            <v n="Value">""</v>
                                            <v n="DefaultValue">""</v>
                                          </o>
                                          <v n="Id">622L</v>
                                          <v n="IdParent">620L</v>
                                        </o>
                                        <o>
                                          <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                          <o n="Value" t="BoolValue">
                                            <v n="Value">"FALSE"</v>
                                            <v n="DefaultValue">"FALSE"</v>
                                          </o>
                                          <v n="Id">623L</v>
                                          <v n="IdParent">620L</v>
                                        </o>
                                      </l2>
                                      <v n="Id">620L</v>
                                      <v n="IdParent">611L</v>
                                    </o>
                                  </l2>
                                </o>
                                <l2 n="Attributes" cet="SFCAttribute">
                                  <o>
                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">"Branch0_BMSSFC"</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">612L</v>
                                    <v n="IdParent">611L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                    <o n="Value" t="StringValue">
                                      <v n="Value">""</v>
                                      <v n="DefaultValue">""</v>
                                    </o>
                                    <v n="Id">613L</v>
                                    <v n="IdParent">611L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">614L</v>
                                    <v n="IdParent">611L</v>
                                  </o>
                                  <o>
                                    <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                                    <o n="Value" t="BoolValue">
                                      <v n="Value">"FALSE"</v>
                                      <v n="DefaultValue">"FALSE"</v>
                                    </o>
                                    <v n="Id">615L</v>
                                    <v n="IdParent">611L</v>
                                  </o>
                                </l2>
                                <v n="Id">611L</v>
                                <v n="IdParent">506L</v>
                              </o>
                            </l2>
                          </o>
                          <l2 n="Attributes" cet="SFCAttribute">
                            <o>
                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                              <o n="Value" t="StringValue">
                                <v n="Value">""</v>
                                <v n="DefaultValue">""</v>
                              </o>
                              <v n="Id">905L</v>
                              <v n="IdParent">506L</v>
                            </o>
                            <o>
                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                              <o n="Value" t="StringValue">
                                <v n="Value">""</v>
                                <v n="DefaultValue">""</v>
                              </o>
                              <v n="Id">906L</v>
                              <v n="IdParent">506L</v>
                            </o>
                            <o>
                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                              <o n="Value" t="BoolValue">
                                <v n="Value">"FALSE"</v>
                                <v n="DefaultValue">"FALSE"</v>
                              </o>
                              <v n="Id">907L</v>
                              <v n="IdParent">506L</v>
                            </o>
                          </l2>
                          <v n="Id">506L</v>
                          <v n="IdParent">502L</v>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"BMSActive"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">503L</v>
                            <v n="IdParent">502L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">504L</v>
                            <v n="IdParent">502L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">505L</v>
                            <v n="IdParent">502L</v>
                          </o>
                        </l2>
                        <v n="Id">502L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"empty2"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">849L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">850L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">851L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">852L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">853L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">854L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">855L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">856L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">857L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">858L</v>
                            <v n="IdParent">848L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">859L</v>
                            <v n="IdParent">848L</v>
                          </o>
                        </l2>
                        <v n="Id">848L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList" cet="SFCTransition">
                                  <o>
                                    <v n="VariableName">"Branch0__empty2__to__Poweroff"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"b_BMSShutdownRequested"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">683L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">684L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">685L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">686L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">687L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">688L</v>
                                        <v n="IdParent">682L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">682L</v>
                                    <v n="IdParent">678L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">679L</v>
                                  <v n="IdParent">678L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">680L</v>
                                  <v n="IdParent">678L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">681L</v>
                                  <v n="IdParent">678L</v>
                                </o>
                              </l2>
                              <v n="Id">678L</v>
                              <v n="IdParent">673L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch1__empty2__to__empty3"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"not b_BMSShutdownRequested"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">694L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">695L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">696L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">697L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">698L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">699L</v>
                                        <v n="IdParent">693L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">693L</v>
                                    <v n="IdParent">689L</v>
                                  </o>
                                  <o t="SFCJump">
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"empty3"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">701L</v>
                                        <v n="IdParent">700L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">702L</v>
                                        <v n="IdParent">700L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">703L</v>
                                        <v n="IdParent">700L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">700L</v>
                                    <v n="IdParent">689L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">690L</v>
                                  <v n="IdParent">689L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">691L</v>
                                  <v n="IdParent">689L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">692L</v>
                                  <v n="IdParent">689L</v>
                                </o>
                              </l2>
                              <v n="Id">689L</v>
                              <v n="IdParent">673L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch0_BMSSFC"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">674L</v>
                            <v n="IdParent">673L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">675L</v>
                            <v n="IdParent">673L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">676L</v>
                            <v n="IdParent">673L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">677L</v>
                            <v n="IdParent">673L</v>
                          </o>
                        </l2>
                        <v n="Id">673L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Poweroff"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">431L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">432L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">433L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">434L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">435L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">436L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">437L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">438L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"aBMSPoweroff"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">439L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">440L</v>
                            <v n="IdParent">430L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">441L</v>
                            <v n="IdParent">430L</v>
                          </o>
                        </l2>
                        <v n="Id">430L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Poweroff__to__BMS_OFF"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">474L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">475L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">476L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">477L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">478L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">479L</v>
                            <v n="IdParent">473L</v>
                          </o>
                        </l2>
                        <v n="Id">473L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"BMS_OFF"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">493L</v>
                            <v n="IdParent">492L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">494L</v>
                            <v n="IdParent">492L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">495L</v>
                            <v n="IdParent">492L</v>
                          </o>
                        </l2>
                        <v n="Id">492L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">496L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">497L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">498L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCBranch">{e221b778-bb8f-44ba-8a6a-f796287d4e62}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCMacro">{ab40cf8e-1fe8-43b9-aac3-2242e32c7f9e}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">false</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">false</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">false</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Method Name="CalculateCumulativeValues" Id="{3804fa2a-060f-428b-b8a6-7307214e863c}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE CalculateCumulativeValues
VAR_IN_OUT
	get : st_BMS_BatterySummary;
END_VAR

VAR_INPUT
	t_cycletime			: TIME;
END_VAR

VAR
	timefraction		: REAL;
	millisInHour		: REAL := 3600000;
	ui_cyclecountTemp : UINT;
END_VAR

VAR_INST
	r_trigResetCounters		: r_trig;
	ton_EnergyPulseTimer	: TON := (PT:= T#10MS);
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[timefraction := TO_REAL(t_cycletime) / millisInHour;

IF get.r_SystemPower > 0 THEN
	get.r_HistAccDischargeEnergy := get.r_HistAccDischargeEnergy + ABS(get.r_SystemPower) * timefraction;
ELSIF get.r_SystemPower < 0 THEN
	get.r_HistAccChargeEnergy := get.r_HistAccDischargeEnergy + ABS(get.r_SystemPower) * timefraction;
END_IF

//Get current cycle count
get.ui_CycleCount := TO_UINT(get.r_HistAccDischargeEnergy / MAX(1, get.r_ratedEnergyCapacity));



//--- store max charge/discharge current to persistent var ---
IF get.r_SystemCurrent > 0 AND get.r_SystemCurrent > r_maxDischargeCurrentEver THEN
	r_maxDischargeCurrentEver := get.r_SystemCurrent;
ELSIF get.r_SystemCurrent < 0 AND ABS(get.r_SystemCurrent) > r_maxChargeCurrentEver THEN
	r_maxChargeCurrentEver := ABS(get.r_SystemCurrent);
END_IF
//overwrite to original structure
get.r_maxDischargeCurrentEver := r_maxDisChargeCurrentEver;
get.r_maxChargeCurrentEver := r_maxChargeCurrentEver;

//--- store max voltage to persistent var ---
IF get.r_SystemVoltage > 0 AND get.r_Systemvoltage > r_maxVoltageEver THEN
	r_maxVoltageEver := get.r_SystemVoltage;
END_IF
//overwrite to original structure
get.r_maxVoltageEver := r_maxVoltageEver;

r_trigResetCounters(CLK:= st_params.b_ResetPersistentVars);
IF r_trigResetCounters.Q THEN
	r_maxVoltageEver := 0;
	r_maxChargeCurrentEver := 0;
	r_maxDisChargeCurrentEver := 0;
END_IF


]]></ST>
      </Implementation>
    </Method>
    <Method Name="CalculatedRatings" Id="{06d54167-e03f-47a0-9c1f-ca4905f9230b}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE CalculatedRatings : BOOL
VAR_INPUT
	numberofstrings : BYTE;
END_VAR

]]></Declaration>
      <Implementation>
        <ST><![CDATA[get.BatteryInfo.r_ratedEnergyCapacity := st_params.r_kWhperString * numberofstrings;

IF get.BatteryInfo.r_ratedEnergyCapacity <> 0 THEN
	get.BatteryInfo.r_ratedCurrent := st_params.r_CrateBattery * st_params.r_AhperString * numberofstrings;
	get.BatteryInfo.r_ratedPower := st_params.r_CrateBattery * get.BatteryInfo.r_ratedEnergyCapacity;
END_IF

]]></ST>
      </Implementation>
    </Method>
    <Method Name="CalculateSoCUser" Id="{e6795d0b-c944-48b9-a172-f83a0022c355}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE CalculateSoCUser : BOOL
VAR_IN_OUT
	get : ST_BMS_get;
	set	: ST_BMS_Set;
END_VAR

VAR_IN_OUT CONSTANT
	st_params	: st_BMS_Params;
END_VAR

VAR_INST
	r_Soc							: REAL;
	fb_SOCLowLimit					: fbValueOutOfRange;
	fb_SOCHighLimit					: fbValueOutOfRange;
	r_SoCMinActual 					: REAL;
	r_SoCMaxActual					: REAL;
	r_deltaSoC						: REAL;
	r_ratio							: REAL;
	r_offset						: REAL;
	
	RS_chargingAllowed				: RS;
	RS_DischargingAllowed			: RS;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//Calculations
r_deltaSoC:= st_params.r_SoCAbsoluteMax - st_params.r_SoCAbsoluteMin;
r_ratio := 1 / SEL(r_deltaSoC=0,r_deltaSoC/100,1);
r_offset := st_params.r_SoCAbsoluteMin * r_Ratio;


//user soc setpoint, first limit user value with 100% and scale to original battery soc 
r_SoCMinActual := (LIMIT(0, set.r_SocMin, set.r_SocMax) + r_Offset) / r_ratio;
r_SoCMaxActual := sel(AutoSOCCalibrationRequired,(LIMIT(set.r_SocMin,set.r_SocMax,100) + r_Offset) / r_ratio, 100);

//Set limit with error when hard limits exceed absolute VDL limits
fb_SOCLowLimit(
	r_var		:= r_SocMinActual, 
	r_min		:= st_params.r_SoCAbsoluteMin, 
	r_max		:= st_params.r_SoCAbsoluteMax,
	r_WhenError := st_params.r_SoCAbsoluteMin,
	b_IsError	=> get.events.b_SoCLowLimitOutOfRange);

fb_SOCHighLimit(
	r_var		:= r_SocMaxActual, 
	r_min		:= st_params.r_SoCAbsoluteMin, 
	r_max		:= st_params.r_SoCAbsoluteMax,
	r_WhenError := st_params.r_SoCAbsoluteMin,
	b_IsError	=> get.events.b_SoCHighLimitOutOfRange);


//Set scaled soc to monitoring
get.BatteryInfo.r_SOCScaled := F_RoundReal(LIMIT(0, get.BatteryInfo.r_SOC * r_ratio - r_offset, 100),1); // set limit to avoid exceed 0 or 100%.

//set scaled kwh discharging remaining
get.BatteryInfo.r_RemainingDischargeEnergyNett := r_deltaSoC/ 100 * get.BatteryInfo.r_RemainingDischargeEnergy;
get.BatteryInfo.r_RemainingChargeEnergyNett := r_deltaSoC/ 100 * get.BatteryInfo.r_RemainingChargeEnergy;

r_Soc := get.BatteryInfo.r_SoC;
//Set Charge only when soft high limit reached
rs_dischargingAllowed(
	set:=r_SoC > (r_SoCMinActual + st_params.r_SocHysteresis),
	Reset1 := r_SoC <= r_SoCMinActual OR get.BatteryInfo.e_BMS_Status = eBMS_Status.FullDischarge,
	Q1 => get.BatteryInfo.b_dischargingAllowed);

//Set discharge only when soft high limit reached
rs_chargingAllowed(
	SET:= r_SoC < (r_SoCMaxActual - st_params.r_SocHysteresis),
	RESET1:= r_SoC >= r_SoCMaxActual OR get.BatteryInfo.e_BMS_Status = eBMS_Status.FullCharge,
	Q1=> get.BatteryInfo.b_chargingAllowed);




]]></ST>
      </Implementation>
    </Method>
    <Method Name="CalculateTimeRemaining" Id="{bfc8b221-1e23-4f03-a144-9954123c7e90}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE CalculateTimeRemaining : BOOL
VAR_INPUT
END_VAR

VAR_OUTPUT
END_VAR

VAR_INST
	a_PowerArray			: ARRAY [1..20] OF REAL;
	st_Params_MA			: ST_CTRL_MOVING_AVERAGE_PARAMS;
	ui_filterSize			: UINT := 10;
	fb_SmoothPower			: FB_CTRL_MOVING_AVERAGE;
	r_PowerMA				: REAL;
	r_HoursRemaining		: REAL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[//SMOOTH SETPOINT VALUE SINCE VALUE IS SWITCHED RAPIDLY BETWEEN UPPER AND LOWER GRID LIMIT.
st_Params_MA.tCtrlCycleTime := T#100MS;
	st_Params_MA.tTaskCycleTime := T#1MS;
	st_Params_MA.nWorkArray_SIZEOF := SIZEOF(a_PowerArray);
	st_Params_MA.pWorkArray_ADR	:= ADR(a_PowerArray);
	st_Params_MA.nSamplesToFilter:= ui_filterSize;

fb_SmoothPower(fin:= get.BatteryInfo.r_SystemPower,
				eMode := E_CTRL_MODE.eCTRL_MODE_ACTIVE,
				fout=> r_PowerMA,
				stParams := st_Params_MA);
				
r_HoursRemaining := get.BatteryInfo.r_RemainingDischargeEnergyNett / MAX(1, r_PowerMA); 
]]></ST>
      </Implementation>
    </Method>
    <Method Name="ClearBMSFaults" Id="{5968c632-fac0-42cc-b87f-bb587cf9f857}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE ClearBMSFaults : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	WriteRegSet		:	FB_MBWriteSingleReg;
	WriteRegClear	:	FB_MBWriteSingleReg;
	
	bCommBusy	:	BOOL;
	bComError	:	BOOL;
	errID		:	UDINT;
	b_ClearDone	:	BOOL := FALSE;

	w_ClearFault	:	WORD;
	TX1Done 	: 	f_trig;
	
	bCommBusy2	:	BOOL;
	bComError2	:	BOOL;
	errID2		:	UDINT;
	TX2Done 	: 	f_trig;

	ComRetryCounter	:	USINT := 0;	
	
	ResetDelayTimer	: Tp := (PT:=T#500MS);
END_VAR	
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//Catl says we need to write 1 to clear, then write back to 0 to be able to log new errors.
//This method is called continuously when bms is active. It will usually write zero's.
//If set.b_ClearFault is 1, that will be written. The value will be cleared by this method after the write so next write will be a 0 again.
//With this, a reset cycle takes half a second with the current ComTimer.

ClearBMSFaults := FALSE;

ComTimer(in := NOT(ComTimer.Q OR bCommBusy));

//first write clearing register to 1
WriteRegSet(
	sIPAddr := st_params.IP_BMS,
	nTCPPort := 502,
	nUnitID := 255,//16#FF;
	nMBAddr := 908,
	nValue := 1,
	tTimeOut := t_TimeOut,
	bExecute := ComTimer.Q,
	bBusy => bCommBusy,
	bError => bComError,
	nErrId => errID,
);

TX1Done(CLK := bCommBusy);
b_ClearDone	:= 	TX1Done.Q AND NOT bComError;
ResetDelayTimer(in:=b_ClearDone);
//reset value back to 0 afterwards. CATL requirement
WriteRegClear(
	sIPAddr := st_params.IP_BMS,
	nTCPPort := 502,
	nUnitID := 255,//16#FF;
	nMBAddr := 908,
	nValue := 0,
	tTimeout := T#100MS,
	bExecute := NOT ResetDelayTimer.Q,
	bBusy => bCommBusy2,
	bError => bComError2,
	nErrId => errID2
);

TX2Done(CLK := bCommBusy2);

IF (TX1Done.Q AND bComError) OR (TX2Done.Q AND bComError2) THEN
	ComRetryCounter := ComRetryCounter + 1;
	IF COMRetryCounter > 5 THEN
		b_MBComErrorActive := TRUE;
		ClearBMSFaults := TRUE;
	END_IF
END_IF

IF (TX1Done.Q AND NOT bComError) THEN
	arDatalogEMS[4] := 1;	
END_IF

IF TX2Done.Q AND NOT bComError2 THEN
	arDatalogEMS[4] := 0;	
	b_MBComErrorActive := FALSE;
	ComRetryCounter := 0;
	ClearBMSFaults := TRUE;
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="EMSTOP" Id="{2513f3ae-f229-4af9-b6f0-9384f5a93641}">
      <Declaration><![CDATA[METHOD EMSTOP : BOOL

]]></Declaration>
      <Implementation>
        <ST><![CDATA[EMSTOP := FALSE;

FBState := ePOUState.EMSTOP;

IF get.MBMU.BatteryStatus.e_BMS_PowerOnStatus <> ePowerOnStatus.On THEN
	EMSTOP := TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetBatteryInfo" Id="{c680a140-f52e-4b81-b2e8-bc3403eb77b3}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetBatteryInfo : BOOL

VAR_IN_OUT
	IN : ST_MBMU_BatterySummary;
	OUT: ST_BMS_BatterySummary;
END_VAR


VAR_INST
	ton_syncPulse : TON := (PT := T#100MS);
	t_SyncTimer	: TIME := T#100MS;
	tof_Release : TOF := (PT:= T#2S);
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[tof_Release(IN:= get.Events.b_COMMUNICATION_ERROR OR get.MBMU.BatteryStatus.r_SOC > 101);

//set batterysummery data if MBMU gives no shit.
IF ton_syncPulse.Q THEN
	IF NOT tof_Release.Q THEN
		//copy inherited data from original location.
 		MEMCPY(ADR(OUT), ADR(IN), SIZEOF(IN));
		//generate additional data
		CalculateSoCUser(get := get, set := set, st_params:=st_params);
		CalculatedRatings(numberOfStrings:= settings.Configuration.by_NoBatteryStrings);
		CalculateCumulativeValues(get := OUT, t_cycleTime := t_syncTimer);
	ELSE
		out.ar_CellTemperature[0] := -273;
		out.ar_CellTemperature[1] := -273;
		out.ar_CellTemperature[2] := -273;
	END_IF
END_IF
 

ton_syncPulse(IN := NOT ton_syncPulse.Q, PT := t_SyncTimer);]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetCellData" Id="{398e55a4-76bb-42bf-b2b2-e5c29576043c}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetCellData : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INPUT
	SBMUID	:	BYTE;	//SBMU 1-#ofstrings
	CSCID	:	BYTE;	//CSC 1-4
END_VAR

VAR_OUTPUT
	CellVoltages		:	ARRAY[1..52] OF REAL;
	Celltemperatures	:	ARRAY[1..16] OF INT;
	BalanceStatus		:	ARRAY[1..4] OF WORD; //bit per cell?
END_VAR

VAR_INST
	MBReadCellVoltages	: 	FB_MBReadRegs;
	MBReadTemperatures	: 	FB_MBReadRegs;
	MBReadCellBalance	: 	FB_MBReadRegs;
	
//	CellVoltageData		: 	ARRAY[1..52] OF WORD;
	TemperatureData		: 	ARRAY[1..16] OF BYTE;
//	CellBalanceData		: 	ARRAY[1..4] OF WORD;
	
	bCommBusy			:	ARRAY[1..3] OF BOOL;
	bComError			:	ARRAY[1..3] OF BOOL;
	errID				:	ARRAY[1..3] OF UDINT;
	cbRead				:	ARRAY[1..3] OF UDINT;
	TransmissionDone	: 	ARRAY[1..3] OF f_trig;
	
	DataComplete		:	ARRAY[1..3] OF BOOL;
	
	//ComTimer			:	Ton := (PT := TIME#0S500MS);
END_VAR

VAR
	LoopCounter			:	INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[
GetCellData := FALSE;

IF (SBMUID < 1) OR (SBMUID > get.MBMU.by_NumberOfSubSystems) THEN
	GetCellData := TRUE;
	RETURN;
END_IF
IF (CSCID < 1) OR (CSCID > 4) THEN
	GetCellData := TRUE;
	RETURN;
END_IF

ComTimer(in := NOT(ComTimer.Q OR bCommBusy[1] OR bCommBusy[2] OR bCommBusy[3]));

IF ComTimer.Q THEN
	DataComplete[1] := FALSE;
	DataComplete[2] := FALSE;
	DataComplete[3] := FALSE;
END_IF

MBReadCellVoltages(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := (SBMUID*1024)+128+(52*(CSCID-1)),	//SBMU 1, module 1, start at 0x0480, increment 52 per module & 1024 per sbmu
nQuantity := 52,
cbLength := SIZEOF(CellVoltages),
pDestAddr := ADR(CellVoltages),
bExecute := ComTimer.Q,
bBusy => bCommBusy[1],
bError => bComError[1],
nErrId => errID[1],
cbRead => cbRead[1],
tTimeOut := t_TimeOut,
);

MBReadTemperatures(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 1,//16#FF;
nMBAddr := (SBMUID*1024)+704+(8*(CSCID-1)),	//SBMU 1, module 1, start at 0x06c0, increment 8 (16 byte) per module & 1024 per sbmu
nQuantity := 8*2,
cbLength := SIZEOF(TemperatureData),
pDestAddr := ADR(TemperatureData),
bExecute := ComTimer.Q,
bBusy => bCommBusy[2],
bError => bComError[2],
nErrId => errID[2],
cbRead => cbRead[2],
tTimeOut := t_TimeOut,
);

MBReadTemperatures(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 1,//16#FF;
nMBAddr := (SBMUID*1024)+912+(4*(CSCID-1)),	//SBMU 1, module 1, start at 0x0790, increment 4 per module & 1024 per sbmu
											//not sure if CSC2 starts at address 4, or immediatly follows after last cell of csc1.
nQuantity := 4*2,
cbLength := SIZEOF(BalanceStatus),
pDestAddr := ADR(BalanceStatus),
bExecute := ComTimer.Q,
bBusy => bCommBusy[3],
bError => bComError[3],
nErrId => errID[3],
cbRead => cbRead[3],
tTimeOut := t_TimeOut,
);

TransmissionDone[1](clk:=bCommBusy[1]);
TransmissionDone[2](clk:=bCommBusy[2]);
TransmissionDone[3](clk:=bCommBusy[3]);

IF TransmissionDone[1].Q AND NOT bComError[1] THEN
	DataComplete[1] := TRUE;
END_IF

IF TransmissionDone[2].Q AND NOT bComError[2] THEN
	FOR loopcounter := 1 TO 16 BY 1 DO
		Celltemperatures[loopcounter] := TemperatureData[loopcounter]-50;
	END_FOR
	DataComplete[2] := TRUE;
END_IF

IF TransmissionDone[1].Q AND NOT bComError[1] THEN
	DataComplete[3] := TRUE;
END_IF

GetCellData := DataComplete[1] AND DataComplete[2] AND DataComplete[3];
]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetDiagnostics" Id="{4946c134-241c-4c4f-a711-8dcfd2dcc4b2}">
      <Declaration><![CDATA[METHOD GetDiagnostics 
VAR_IN_OUT
	AddError		: ARRAY [*] OF FB_AddErrorST;
	a_ActiveEvents	: ARRAY [*] OF ST_ErrorStruct;
	w_Index			: WORD;
END_VAR


]]></Declaration>
      <Implementation>
        <ST><![CDATA[(*BMS errors (sunspec)*)
	(*BMS Communication error*)		AddError[w_Index](
			b_ErrorTrig				:= get.Events.b_COMMUNICATION_ERROR,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 1,
			e_ObjectID				:= e_id,						//only first call set object ID.
			s_Message				:= 'communication error',
			e_sev					:= eSeverity.QuickShutdown,	//<-- maybe normal shutdown?
			b_AutoClear				:= FALSE,
			t_TriggerTime			:= TIME#10S,
			e_ErrAckAccess			:= eErrAckAccess.Operator
			);
		w_Index := w_Index +1;
		
	(*Configuration fault*)		AddError[w_Index](
			b_ErrorTrig				:= get.Events.b_CONFIGURATION_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 2,
			s_Message				:= 'configuration error',
			e_sev					:= eSeverity.NormalShutdown,
			b_AutoClear				:= FALSE,
			e_ErrAckAccess			:= eErrAckAccess.VDL
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
	
	(*Configuration warning*)		AddError[w_Index](
			b_ErrorTrig				:= get.Events.b_CONFIGURATION_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 3,
			s_Message				:= 'configuration error',
			e_sev					:= eSeverity.Warning,
			b_AutoClear				:= FALSE,
			e_ErrAckAccess			:= eErrAckAccess.Operator
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Contactor fault*)		AddError[w_Index](
			b_ErrorTrig				:= get.Events.b_CONTACTOR_ERROR,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 4,
			s_Message				:= 'contactor fault',
			e_sev					:= eSeverity.QuickShutdown,
			b_AutoClear				:= FALSE,
			e_ErrAckAccess			:= eErrAckAccess.Operator
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Current imbalance warning*)		AddError[w_Index](						//unused, will always be false
			b_ErrorTrig				:= get.Events.b_CURRENT_IMBALANCE_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 5,
			s_Message				:= 'current imbalance warning',
			e_sev					:= eSeverity.Warning,
			b_AutoClear				:= FALSE,
			e_ErrAckAccess			:= eErrAckAccess.General
			//in_t_TriggerTime		:= TIME#500MS,
			);
		w_Index := w_Index +1;
		
	(*Fan error*)		AddError[w_Index](
			b_ErrorTrig				:= get.Events.b_FAN_ERROR,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 6,
			s_Message				:= 'fan error',
			e_sev					:= eSeverity.NormalShutdown,
			b_AutoClear				:= FALSE,
			//in_t_TriggerTime		:= TIME#500MS,
			e_ErrAckAccess			:= eErrackAccess.Operator
			);
		w_Index := w_Index +1;

	(*Ground fault*)		AddError[w_Index](
			b_ErrorTrig			:= get.Events.b_GROUND_FAULT,		//unused, will always be false
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 7,
			s_Message				:= 'insulation fault',
			e_sev					:= eSeverity.Quickshutdown,
			b_AutoClear				:= FALSE,
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;

	(*Door open error*)		AddError[w_Index](							//unused, will always be false
			b_ErrorTrig			:= get.Events.b_OPEN_DOOR_ERROR,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 8,
			s_Message				:= 'door open',
			e_sev					:= eSeverity.NormalShutdown,
			b_AutoClear				:= TRUE,
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;

	(*misc alarm*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OTHER_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 9,
			s_Message				:= 'miscellaneous error',
			e_sev					:= eSeverity.NormalShutdown,
			b_AutoClear				:= FALSE,
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*misc warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OTHER_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 10,
			s_Message				:= 'miscellaneous warning',
			e_sev					:= eSeverity.Warning,
			b_AutoClear				:= TRUE,
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;

	(*Overcharge current alarm*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_CHARGE_CURRENT_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 11,
			s_Message				:= 'charge current too high error',
			e_sev					:= eSeverity.NormalShutdown,			
			b_AutoClear				:= FALSE,									
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Overcharge current warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_CHARGE_CURRENT_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 12,
			s_Message				:= 'charge current high warning',
			e_sev					:= eSeverity.Warning,				//<-- Powerstack should lower the power
			b_AutoClear				:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*OverDischarge current Alarm*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_DISCHARGE_CURRENT_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 13,
			s_Message				:= 'discharge current too high error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear				:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);

		w_Index := w_Index +1;
		
	(*OverDischarge current warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_DISCHARGE_CURRENT_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 14,
			s_Message				:= 'discharge current high warning',
			e_sev					:= eSeverity.Warning,				//<-- Powerstack should lower the power
			b_AutoClear				:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Overcharge r_SOC error*)		AddError[w_Index](							//unused, will remain false
			b_ErrorTrig			:= get.Events.b_OVER_SOC_MAX_ALARM AND NOT st_params.b_DisableSOCAlarm,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 15,
			s_Message				:= 'SOC too high error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Overcharge r_SOC error*)		AddError[w_Index](							//unused, will remain false
			b_ErrorTrig			:= get.Events.b_OVER_SOC_MAX_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 16,
			s_Message				:= 'SOC high warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*OverDischarge r_SOC error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_SOC_MIN_ALARM AND NOT st_params.b_DisableSOCAlarm,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 17,
			s_Message				:= 'SOC too low error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*OverDischarge r_SOC error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_SOC_MIN_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 18,
			s_Message				:= 'SOC low warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*OverTemperature error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_TEMP_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 19,
			s_Message				:= 'overtemperature alarm',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,
			b_SMSEnableVDL		:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;		

	(*OverTemperature warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_TEMP_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 20,
			s_Message				:= 'overtemperature warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
	
	(*OverVoltage error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_VOLT_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 21,
			s_Message				:= 'overvoltage error',
			e_sev					:= eSeverity.NormalShutdown,
			b_SMSEnableVDL		:= TRUE,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;		

	(*OverVoltage warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_OVER_VOLT_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 22,
			s_Message				:= 'overvoltage warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Temperature imbalance error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_TEMPERATURE_IMBALANCE_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 23,
			s_Message				:= 'temperature imbalance error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;		

	(*Temperature imbalance warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_TEMPERATURE_IMBALANCE_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 24,
			s_Message				:= 'temperature imbalance warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;

	(*Under Temperature error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_TEMP_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 25,
			s_Message				:= 'temperature low error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;		

	(*Under Temperature warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_TEMP_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 26,
			s_Message				:= 'temperature low warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= TRUE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;

	(*Under Temperature error*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_VOLT_ALARM,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 27,
			s_Message				:= 'undervoltage error',
			e_sev					:= eSeverity.NormalShutdown,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;		

	(*Under Temperature warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_UNDER_VOLT_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 28,
			s_Message				:= 'undervoltage warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			//in_e_ErrAckAccess		:= TRUE,
			);
		w_Index := w_Index +1;
		
	(*Battery voltage imbalance warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_VOLTAGE_IMBALANCE_WARNING,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 29,
			s_Message				:= 'voltage imbalance warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear			:= FALSE,								
			//in_t_TriggerTime		:= TIME#500MS,
			);
		w_Index := w_Index +1;	
		
		(*Battery voltage imbalance warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_SocHighLimitOutOfRange,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 30,
			s_Message				:= 'SOC upper limit out of range',
			e_sev					:= eSeverity.info,				
			b_AutoClear			:= TRUE,								
			);
		w_Index := w_Index +1;	
		
				(*Battery voltage imbalance warning*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_SocLowLimitOutOfRange,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 31,
			s_Message				:= 'SOC lower limit out of range',
			e_sev					:= eSeverity.info,				
			b_AutoClear			:= TRUE,								
			);
		w_Index := w_Index +1;	
	
(*Battery PRECHARGE FAULT*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_POWERONFAULT,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 32,
			s_Message				:= 'precharge fault',
			e_sev					:= eSeverity.warning,				
			b_AutoClear			:= TRUE,								
			);
		w_Index := w_Index +1;	
		
(*Battery power off fault*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_POWEROFFFAULT,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 33,
			s_Message				:= 'poweroff fault',
			e_sev					:= eSeverity.Quickshutdown,				
			b_AutoClear			:= FALSE,								
			);
		w_Index := w_Index +1;	
		
(*Disconnector Off*)		AddError[w_Index](							
			b_ErrorTrig			:= get.Events.b_DISCONNECTOR_OFF,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID					:= 35,
			s_Message				:= 'HV disconnector(s) off position',
			e_sev					:= eSeverity.Normalshutdown,				
			b_AutoClear			:= FALSE,								
			);
		w_Index := w_Index +1;
		
(*SBMU1 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUCommError[0],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 36,
			s_Message				:= 'SBMU 1 Com Warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU2 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUCommError[1],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 37,
			s_Message				:= 'SBMU 2 Com Warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU3 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUCommError[2],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 38,
			s_Message				:= 'SBMU 3 Com Warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU4 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUCommError[3],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 39,
			s_Message				:= 'SBMU 4 Com Warning',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;
		
(*SBMU1 failed to connect HV*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUFailedToConnect[0],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 40,
			s_Message				:= 'SBMU 1 failed to connect to DC bus',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU2 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUFailedToConnect[1],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 41,
			s_Message				:= 'SBMU 2 failed to connect to DC bus',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU3 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUFailedToConnect[2],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 42,
			s_Message				:= 'SBMU 3 failed to connect to DC bus',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;

(*SBMU4 com failed*)		AddError[w_Index](							
			b_ErrorTrig				:= get.Events.b_SBMUFailedToConnect[3],
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 43,
			s_Message				:= 'SBMU 4 failed to connect to DC bus',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;
		
		
(*SOC too low for conditioning*)		AddError[w_Index](							
			b_ErrorTrig				:= NOT b_InternalHVDCAllowed,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 44,
			s_Message				:= 'SOC low warning. Internal Conditioning disabled',
			e_sev					:= eSeverity.Warning,				
			b_AutoClear				:= TRUE,
			t_TriggerTime			:= TIME#5S,								
			);
		w_Index := w_Index +1;]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetMBMUData" Id="{2865fbe8-2bb0-4c3f-9529-febe10dc8e41}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetMBMUData : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR


VAR_INST
	
	MBReadMBMU			: 	FB_MBReadRegs;
	MBMUData 			: 	ARRAY[0..52] OF WORD;
	bCommBusy			:	BOOL;
	bComError			:	BOOL;
	errID				:	UDINT;
	cbRead				:	UDINT;
	TransmissionDone	: 	f_trig;
	COMretryCounter		:	USINT := 0;
	//ComTimer			:	Ton := (PT := TIME#100MS);
END_VAR

VAR
	Counter				:	INT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//read mbmu data every 100ms

GetMBMUData := FALSE;

ComTimer(in := NOT(ComTimer.Q OR bCommBusy));

MBReadMBMU(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 0,
nQuantity := 53,
cbLength := SIZEOF(MBMUData),
pDestAddr := ADR(MBMUData),
bExecute := ComTimer.Q,
bBusy => bCommBusy,
bError => bComError,
nErrId => errID,
cbRead => cbRead,
tTimeout := t_TimeOut,
);

TransmissionDone(CLK := bCommBusy);

IF TransmissionDone.Q THEN
	IF NOT bComError THEN
		MEMCPY(ADR(get.MBMU.GeneralSBMUStatus[0]), ADR(MBMUData[0]), 32);	//0x0000 - 0x000f
		MEMCPY(ADR(get.MBMU.MBMUStatus[0]), ADR(MBMUData[16]), 32);			//0x0010 - 0x001f
	
		get.MBMU.BatteryStatus.r_SystemVoltage := WORD_TO_REAL(MBMUData[32])/10; 						//0-1500V with 0.1V/bit
		get.MBMU.BatteryStatus.r_SystemCurrent := WORD_TO_REAL(MBMUData[33])-20000; 					//-20k .. +20k kW in 1kW/bit steps
		
		get.MBMU.BatteryStatus.r_SOC := WORD_TO_REAL(MBMUData[34])/10; 								//0-100% with 0.1%/bit;
		get.MBMU.BatteryStatus.r_SOH := WORD_TO_REAL(MBMUData[35])/10; 								//0-100% with 0.1%/bit;
		
		get.MBMU.BatteryStatus.ar_CellVoltage[eSubValues.Maximum] := WORD_TO_REAL(MBMUData[36])/1000;	//0-5v with 0.001v/bit;
		get.MBMU.BatteryStatus.ar_CellVoltage[eSubValues.Minimum] := WORD_TO_REAL(MBMUData[37])/1000;	//0-5v with 0.001v/bit;
		get.MBMU.BatteryStatus.ar_CellVoltage[eSubValues.Average] := WORD_TO_REAL(MBMUData[38])/1000;	//0-5v with 0.001v/bit;
		
		get.MBMU.BatteryStatus.ar_CellTemperature[eSubValues.Maximum] := WORD_TO_REAL(MBMUData[39])-50;	//-50..200gr with 1gr/bit;
		get.MBMU.BatteryStatus.ar_CellTemperature[eSubValues.Minimum] := WORD_TO_REAL(MBMUData[40])-50;	//-50..200gr with 1gr/bit;
		get.MBMU.BatteryStatus.ar_CellTemperature[eSubValues.Average] := WORD_TO_REAL(MBMUData[41])-50;	//-50..200gr with 1gr/bit;
		
		get.MBMU.BatteryStatus.r_MaxChargeCurrentAllowed := WORD_TO_REAL(MBMUData[42])-20000;			//-20k .. +20k A in 1A/bit steps
		get.MBMU.BatteryStatus.r_MaxDischargeCurrentAllowed := WORD_TO_REAL(MBMUData[43])-20000;			//-20k .. +20k A in 1A/bit steps
		
		get.MBMU.BatteryStatus.r_MaxChargePowerAllowed := WORD_TO_REAL(MBMUData[44])-20000;				//-20k .. +20k kW in 1kW/bit steps
		get.MBMU.BatteryStatus.r_MaxDischargePowerAllowed := WORD_TO_REAL(MBMUData[45])-20000;			//-20k .. +20k kW in 1kW/bit steps
		
		get.MBMU.BatteryStatus.r_SystemPower	:= 	WORD_TO_REAL(MBMUData[46])-20000;						//-20k .. +20k kW in 1kW/bit steps
		get.MBMU.BatteryStatus.r_ChargeSOE	:=	WORD_TO_REAL(MBMUData[47])/10;
		get.MBMU.BatteryStatus.r_DischargeSOE	:=	WORD_TO_REAL(MBMUData[48])/10;
		
		get.MBMU.BatteryStatus.r_RemainingChargeEnergy	:=	WORD_TO_REAL(MBMUData[49]) *2;
		get.MBMU.BatteryStatus.r_RemainingDischargeEnergy	:=	WORD_TO_REAL(MBMUData[50]) *2;
		
		get.MBMU.BatteryStatus.r_MaxSystemVoltageAllowed := WORD_TO_REAL(MBMUData[51])/10; 			//0-1500V with 0.1V/bit
		get.MBMU.BatteryStatus.r_MinSystemVoltageAllowed := WORD_TO_REAL(MBMUData[52])/10; 			//0-1500V with 0.1V/bit
			
		memcpy(ADR(arDatalogMBMU), ADR(MBMUData), 92);	//0-46
		
		GetMBMUData := TRUE;
		COMretryCounter := 0;
		b_MBComErrorActive := FALSE;
	ELSE
		COMretryCounter := COMretryCounter +1;
		IF COMRetryCounter > 5 THEN
			b_MBComErrorActive := TRUE;
		END_IF
	END_IF
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetMBMUStaticSystemData" Id="{a3301c10-905c-443a-9591-87c331836d2e}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetMBMUStaticSystemData : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	MBReadBMS			: 	FB_MBReadRegs;
	DataBuffer 			: 	ARRAY[0..31] OF WORD;
	
	bCommBusy			:	BOOL;
	bComError			:	BOOL;
	errID				:	UDINT;
	cbRead				:	UDINT;
	
	TransmissionDone 	: 	f_trig;
	COMretryCounter		:	USINT := 0;
	//ComTimer			:	Ton := (PT := TIME#200ms);
END_VAR

]]></Declaration>
      <Implementation>
        <ST><![CDATA[
//Read ETH+MBMU SW/HW version at init.
GetMBMUStaticSystemData := FALSE;

ComTimer(in := NOT(ComTimer.Q));

MBReadBMS(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 256,
nQuantity := 32,
cbLength := SIZEOF(DataBuffer),
pDestAddr := ADR(DataBuffer),
bExecute := ComTimer.Q,
tTimeout := t_TimeOut,
bBusy => bCommBusy,
bError => bComError,
nErrId => errID,
cbRead => cbRead
);

TransmissionDone(CLK := bCommBusy);

IF TransmissionDone.Q THEN
	IF NOT bComError THEN
		memcpy(destAddr := ADR(get.MBMU.s_MBMU_SWVer), SrcAddr := ADR(DataBuffer[0]), n := 16);
		memcpy(destAddr  := ADR(get.MBMU.s_MBMU_HWVer), SrcAddr := ADR(DataBuffer[8]), n := 16);
		memcpy(destAddr  := ADR(get.MBMU.s_ETH_SWVer), SrcAddr := ADR(DataBuffer[16]), n := 16);
		memcpy(destAddr  := ADR(get.MBMU.r_ETH_HWVer), SrcAddr :=ADR( DataBuffer[24]), n := 16);
		GetMBMUStaticSystemData := TRUE;
		COMretryCounter := 0;
		b_MBComErrorActive := FALSE;
	ELSE
		COMretryCounter := COMretryCounter +1;
		IF COMRetryCounter > 5 THEN
			b_MBComErrorActive := TRUE;
		END_IF
	END_IF
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetSBMUData" Id="{87c82cc2-9d5a-42d1-9f20-3277e4813f1b}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetSBMUData : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	MBReadSBMU		: 	FB_MBReadRegs;
	DataBuffer		:	ARRAY[0..91] OF WORD;
	bCommBusy		:	BOOL;
	bComError		:	BOOL;
	errID			:	UDINT;
	cbRead			:	UDINT;
	CommDone		: 	f_trig;
	tempSBMUStatus	:	WORD;
	SBMUCounter		: 	USINT	:=	0;
	//ComTimer			:	Ton := (PT := TIME#100MS);
END_VAR

VAR
	b_MainRelayClosed 		: 	BOOL;
	b_PrechargeRelayClosed	:	BOOL;
	ui_SBMUCounter			:	uint;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[GetSBMUData := FALSE;

ComTimer(in := NOT(ComTimer.Q OR bCommbusy));

MBReadSBMU(
	sIPAddr := st_params.IP_BMS,
	nTCPPort := 502,
	nUnitID := 255,//16#FF;
	nMBAddr := 1024*(SBMUcounter+1),
	nQuantity := 91,
	cbLength := SIZEOF(DataBuffer),
	pDestAddr := ADR(DataBuffer),
	bExecute := ComTimer.Q,
	tTimeout := t_TimeOut,
	bBusy => bCommBusy,
	bError => bComError,
	nErrId => errID,
	cbRead => cbRead
);
	
CommDone(CLK := bCommBusy);
	
IF CommDone.Q THEN
	IF NOT bComError THEN
		get.SBMU[SBMUcounter].w_SystemWarning := DataBuffer[0];
		get.SBMU[SBMUcounter].SystemAlarm[0] := DataBuffer[1];
		get.SBMU[SBMUcounter].SystemAlarm[1] := DataBuffer[2];
		get.SBMU[SBMUcounter].SystemAlarm[2] := DataBuffer[3];
		
		get.SBMU[SBMUcounter].b_PrechargeRelayClosed 	:= WORD_TO_BOOL(DataBuffer[16]);
		get.SBMU[SBMUcounter].b_MainPosRelayClosed	 	:= WORD_TO_BOOL(DataBuffer[17]);
		get.SBMU[SBMUcounter].b_MainNegRelayClosed		:= WORD_TO_BOOL(DataBuffer[18]);
		get.SBMU[SBMUcounter].b_ControlBoxFanOn 			:= WORD_TO_BOOL(DataBuffer[19]);
		get.SBMU[SBMUcounter].b_BalanceStatus 			:= WORD_TO_BOOL(DataBuffer[20]);
		
		get.SBMU[SBMUcounter].BatteryStatus.r_SystemVoltage := WORD_TO_REAL(DataBuffer[32])/10;	//0-1500V with 0.1V/bit
		get.SBMU[SBMUcounter].BatteryStatus.r_SystemCurrent := (WORD_TO_REAL(DataBuffer[34])/10)-2000; 	//-2k .. +2k A in 0.1A/bit steps
		
		get.SBMU[SBMUcounter].BatteryStatus.r_SOC := WORD_TO_REAL(DataBuffer[35])/10; 			//0-100% with 0.1%/bit;
		get.SBMU[SBMUcounter].BatteryStatus.r_SOH := WORD_TO_REAL(DataBuffer[36])/10;				//0-100% with 0.1%/bit;
		
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellVoltage[eSubValues.Maximum] := WORD_TO_REAL(DataBuffer[37])/1000;	//0-5v with 0.001v/bit;
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellVoltage[eSubValues.Minimum] := WORD_TO_REAL(DataBuffer[38])/1000;	//0-5v with 0.001v/bit;
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellVoltage[eSubValues.Average] := WORD_TO_REAL(DataBuffer[39])/1000;	//0-5v with 0.001v/bit;
		
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellTemperature[eSubValues.Maximum] := WORD_TO_REAL(DataBuffer[40])-50;	//-50..200gr with 1gr/bit;
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellTemperature[eSubValues.Minimum] := WORD_TO_REAL(DataBuffer[41])-50;	//-50..200gr with 1gr/bit;
		get.SBMU[SBMUcounter].BatteryStatus.ar_CellTemperature[eSubValues.Average] := WORD_TO_REAL(DataBuffer[42])-50;	//-50..200gr with 1gr/bit;
		
		get.SBMU[SBMUcounter].BatteryStatus.r_MaxChargeCurrentAllowed := 		(WORD_TO_REAL(DataBuffer[43])/10)-2000;	//-2k .. +2k A in 0.1A/bit steps
		get.SBMU[SBMUcounter].BatteryStatus.r_MaxDischargeCurrentAllowed := 		(WORD_TO_REAL(DataBuffer[44])/10)-2000;	//-2k .. +2k A in 0.1A/bit steps
		
		get.SBMU[SBMUcounter].BatteryStatus.w_MaxVoltageCellLocation := DataBuffer[48];
		get.SBMU[SBMUcounter].BatteryStatus.w_MinVoltageCellLocation := DataBuffer[49];
		
		get.SBMU[SBMUcounter].BatteryStatus.w_MaxTempCellLocation := DataBuffer[50];
		get.SBMU[SBMUcounter].BatteryStatus.w_MinTempCellLocation := DataBuffer[51];
	
		
		//Collect dataset for CATL datalog
		memcpy(ADR(arDatalogSBMU[SBMUcounter][0]), ADR(DataBuffer[0]), 32); 	//0-15
		tempSBMUStatus.0		:= WORD_TO_BOOL(DataBuffer[16]);
		tempSBMUStatus.1	 	:= WORD_TO_BOOL(DataBuffer[17]);
		tempSBMUStatus.2		:= WORD_TO_BOOL(DataBuffer[18]);
		tempSBMUStatus.3 		:= WORD_TO_BOOL(DataBuffer[19]);
		tempSBMUStatus.4 		:= WORD_TO_BOOL(DataBuffer[20]); 
		tempSBMUStatus.5 		:= WORD_TO_BOOL(DataBuffer[21]);
		arDatalogSBMU[SBMUcounter][16] := tempSBMUStatus;						//16
		memcpy(ADR(arDatalogSBMU[SBMUcounter][17]), ADR(DataBuffer[32]), 44);	//17-38
		arDatalogSBMU[SBMUcounter][39] := DataBuffer[56];						//39
		arDatalogSBMU[SBMUcounter][40] := DataBuffer[57];						//40
		arDatalogSBMU[SBMUcounter][41] := DataBuffer[58];						//41
		arDatalogSBMU[SBMUcounter][42] := DataBuffer[59];						//42
		memcpy(ADR(arDatalogSBMU[SBMUcounter][43]), ADR(DataBuffer[54]), 16);	//43

	(* GIVES RUNTIME EXCEPTION !!! NaN value coming from bms making a runtime exception*)
		//MEMCPY(ADR(get.SBMU[SBMUcounter].BatteryStatus.r_HistAccChargeEnergy), ADR(DataBuffer[85]), 2);  // low word
		//MEMCPY(ADR(get.SBMU[SBMUcounter].BatteryStatus.r_HistAccChargeEnergy)+2, ADR(DataBuffer[84]), 2);  // high word
		//get.SBMU[SBMUcounter].BatteryStatus.r_HistAccChargeEnergy := get.SBMU[SBMUcounter].BatteryStatus.r_HistAccChargeEnergy/10; //0-449GHW with 0.1kWh/bit
		
		//MEMCPY(ADR(get.SBMU[SBMUcounter].BatteryStatus.r_HistAccDischargeEnergy), ADR(DataBuffer[87]), 2);  // low word
		//MEMCPY(ADR(get.SBMU[SBMUcounter].BatteryStatus.r_HistAccDischargeEnergy)+2, ADR(DataBuffer[86]), 2);  // high word
		//get.SBMU[SBMUcounter].BatteryStatus.r_HistAccDischargeEnergy := get.SBMU[SBMUcounter].BatteryStatus.r_HistAccDischargeEnergy/10; //0-449GHW with 0.1kWh/bit
	
		
		get.events.b_SBMUCommError[SBMUCounter] := FALSE;
		
		SBMUCounter := SBMUCounter +1;
		
		IF SBMUCounter >= by_NoOfStrings THEN//BMSGet.MBMU_Status.by_NumberOfSubSystems THEN
			GetSBMUData := TRUE;
			SBMUCounter := 0;
		END_IF
		
		IF 		(get.SBMU[0].b_MainPosRelayClosed AND get.SBMU[0].b_MainNegRelayClosed) OR 
				(get.SBMU[1].b_MainPosRelayClosed AND get.SBMU[1].b_MainNegRelayClosed) OR
				(get.SBMU[2].b_MainPosRelayClosed AND get.SBMU[2].b_MainNegRelayClosed) OR
				(get.SBMU[3].b_MainPosRelayClosed AND get.SBMU[3].b_MainNegRelayClosed) THEN
			PowerStatus := eHVDC_PowerStatus.On;
		ELSIF 	get.SBMU[0].b_PrechargeRelayClosed OR 
				(get.SBMU[1].b_PrechargeRelayClosed AND (by_NoOfStrings > 1)) OR 
				(get.SBMU[2].b_PrechargeRelayClosed AND (by_NoOfStrings > 2))  OR 
				(get.SBMU[3].b_PrechargeRelayClosed AND (by_NoOfStrings > 3)) THEN
			PowerStatus := eHVDC_PowerStatus.Precharging;
		ELSE
			PowerStatus := eHVDC_PowerStatus.Off;
		END_IF	
		
		get.events.b_SBMUFailedToConnect[0] := PowerStatus = eHVDC_PowerStatus.On AND NOT (get.SBMU[0].b_MainPosRelayClosed AND get.SBMU[0].b_MainNegRelayClosed);
		get.events.b_SBMUFailedToConnect[1] := PowerStatus = eHVDC_PowerStatus.On AND (NOT (get.SBMU[1].b_MainPosRelayClosed AND get.SBMU[1].b_MainNegRelayClosed)) AND by_NoOfStrings > 1;
		get.events.b_SBMUFailedToConnect[2] := PowerStatus = eHVDC_PowerStatus.On AND (NOT (get.SBMU[2].b_MainPosRelayClosed AND get.SBMU[2].b_MainNegRelayClosed)) AND by_NoOfStrings > 2;
		get.events.b_SBMUFailedToConnect[3] := PowerStatus = eHVDC_PowerStatus.On AND (NOT (get.SBMU[3].b_MainPosRelayClosed AND get.SBMU[3].b_MainNegRelayClosed)) AND by_NoOfStrings > 3;
		
	ELSE
		get.events.b_SBMUCommError[SBMUCounter] := TRUE;
		SBMUCounter := SBMUCounter +1;
	END_IF
END_IF



]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetSBMUStaticSystemData" Id="{83657047-15fc-4e44-a2cb-fc7cbd873b56}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetSBMUStaticSystemData : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR


VAR_INPUT
	SBMU_ID				:	uint;	
END_VAR

VAR_INST
	MBReadBMS			: 	FB_MBReadRegs;
	DataBuffer 			: 	ARRAY[0..31] OF WORD;
	
	bCommBusy			:	BOOL;
	bComError			:	BOOL;
	errID				:	UDINT;
	cbRead				:	UDINT;
	
	TransmissionDone 	: 	f_trig;
	ComretryCounter		:	USINT := 0;
	
	//ComTimer			:	Ton := (PT := TIME#0S200MS);
END_VAR


VAR
	SBMU: INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[//Read ETH+MBMU SW/HW version at init.
GetSBMUStaticSystemData := FALSE;

IF (SBMU_ID<1) OR (SBMU>4)then //BMSGET.MBMU_Status.by_NumberOfSubSystems) THEN
	GetSBMUStaticSystemData := TRUE;
	RETURN;
END_IF

ComTimer(in := NOT(ComTimer.Q OR bCommbusy));

MBReadBMS(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 960 + (SBMU_ID*1024),
nQuantity := 32,
cbLength := SIZEOF(DataBuffer),
pDestAddr := ADR(DataBuffer),
bExecute := ComTimer.Q,
tTimeout := t_TimeOut,
bBusy => bCommBusy,
bError => bComError,
nErrId => errID,
cbRead => cbRead
);

TransmissionDone(CLK := bCommBusy);

IF TransmissionDone.Q THEN
	IF NOT bComError THEN
	//werkt niet. Bij de MBMU gek genoeg wel
	//	memcpy(destAddr := ADR(BMSGet.SBMU[SBMU_ID].s_SBMU_SWVer), SrcAddr := ADR(DataBuffer[0]), n := 16);
	//	memcpy(destAddr  := ADR(BMSGet.SBMU[SBMU_ID].s_SBMU_HWVer), SrcAddr := ADR(DataBuffer[8]), n := 16);
	//	memcpy(destAddr  := ADR(BMSGet.SBMU[SBMU_ID].s_CSC_SWVer), SrcAddr := ADR(DataBuffer[16]), n := 16);
	//	memcpy(destAddr  := ADR(BMSGet.SBMU[SBMU_ID].s_CSC_HWVer), SrcAddr := ADR(DataBuffer[24]), n := 16);
		GetSBMUStaticSystemData := TRUE;
		get.events.b_SBMUCommError[SBMU_ID] := FALSE;
	ELSE
		get.events.b_SBMUCommError[SBMU_ID] := TRUE;
	END_IF
END_IF

]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetSystemStatus" Id="{3238feeb-548c-429e-ba4f-29bd654b5254}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE GetSystemStatus : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	MBReadBMS			: 	FB_MBReadRegs;
	DataBuffer 			: 	ARRAY[0..5] OF WORD;
	
	bCommBusy			:	BOOL;
	bComError			:	BOOL;
	errID				:	UDINT;
	cbRead				:	UDINT;
	
	TransmissionDone 	: 	f_trig;
	
	//ComTimer			:	Ton := (PT := TIME#0S200MS);
	
	ComretryCounter	:	USINT := 0;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
//Read general BMS status
GetSystemStatus := FALSE;

ComTimer(in := NOT (ComTimer.Q OR bCommBusy));

MBReadBMS(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 769,
nQuantity := 6,
cbLength := SIZEOF(DataBuffer),
pDestAddr := ADR(DataBuffer),
bExecute := ComTimer.Q,
bBusy => bCommBusy,
bError => bComError,
nErrId => errID,
cbRead => cbRead,
tTimeout := t_TimeOut,
);

TransmissionDone(CLK := bCommBusy);

IF TransmissionDone.Q THEN
	IF NOT bComError THEN
		CASE DataBuffer[0] OF
			0: get.MBMU.BatteryStatus.e_BMS_PowerOnStatus := ePowerOnStatus.Off;
			1: get.MBMU.BatteryStatus.e_BMS_PowerOnStatus := ePowerOnStatus.On;
			2: get.MBMU.BatteryStatus.e_BMS_PowerOnStatus := ePowerOnStatus.PowerOn_Fault;
			3: get.MBMU.BatteryStatus.e_BMS_PowerOnStatus := ePowerOnStatus.PowerOff_Fault;
		END_CASE
		
		get.BatteryInfo.e_BMS_PowerOnStatus := get.MBMU.BatteryStatus.e_BMS_PowerOnStatus;
		
		CASE DataBuffer[1] OF
			0: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.Init;
			1: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.Normal;
			2: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.FullCharge;
			3: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.FullDischarge;
			4: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.Warning;
			5: get.MBMU.BatteryStatus.e_BMS_Status := eBMS_Status.Fault;
		END_CASE
		
		get.BatteryInfo.e_BMS_Status := get.MBMU.BatteryStatus.e_BMS_Status;
		
		arDatalogMBMU[48] := DataBuffer[0];
		arDatalogMBMU[49] := DataBuffer[1];
		arDatalogMBMU[50] := DataBuffer[3];
		arDatalogMBMU[51] := DataBuffer[4];
		arDatalogMBMU[52] := DataBuffer[5];	

		
		get.MBMU.by_NumberOfSubSystems := WORD_TO_BYTE(DataBuffer[3]);
		GetSystemStatus := TRUE;
		ComretryCounter := 0;
		b_MBComErrorActive := FALSE;
	ELSE
		COMretryCounter := COMretryCounter +1;
		IF COMRetryCounter > 5 THEN
			b_MBComErrorActive := TRUE;
		END_IF
	END_IF
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetWearCounters" Id="{a4e51fcd-c5c4-40b1-9675-e15be5162629}">
      <Declaration><![CDATA[METHOD GetWearCounters : BOOL
VAR_INST
	PowerOnTimeLogger		:	FB_Varlogger;
	PowerOnCycleLogger		:	FB_Varlogger;
	PrechargeCycleLogger	:	FB_Varlogger;
	OvertempCountLogger		:	FB_Varlogger;
	OverTempTimeLogger		:	FB_Varlogger;
	UnderTempCountLogger	:	FB_Varlogger;
	UnderTempTimeLogger		:	FB_Varlogger;
	
	SlowDataTimer				:	TON := (PT := T#2M);
	rtrig_SOCCalibrationDone	: 	r_trig;
	ton_prechargeDelay			:	ton := (Pt := T#30S);
	
	LastCalibrationTime		:	STRING;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//only log data when BMS communication is actually working
SlowDataTimer(in := NOT SlowDataTimer.q AND BMSDataValid);

PowerOnTimeLogger(		TriggerInput := get.BatteryInfo.e_BMS_PowerOnStatus = ePowerOnStatus.On, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'HVOnHrs', 
						LogType := eLogTypes.TrackOnTime);

PowerOnCycleLogger(		TriggerInput := PowerStatus = eHVDC_PowerStatus.ON, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'HvOnCnt', 
						LogType := eLogTypes.TrackCycles);	

PrechargeCycleLogger(	TriggerInput := PowerStatus = eHVDC_PowerStatus.Precharging, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'PrechargeCnt', 
						LogType := eLogTypes.TrackCycles);	
												
OvertempCountLogger(	TriggerInput := get.Events.b_OVER_TEMP_WARNING, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'OverTempCnt', 
						LogType := eLogTypes.TrackCycles);	

OverTempTimeLogger(		TriggerInput := get.Events.b_OVER_TEMP_WARNING, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'OverTempHrs', 
						LogType := eLogTypes.TrackOnTime);			

UndertempCountLogger(	TriggerInput := get.Events.b_UNDER_TEMP_WARNING, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'UnderTempCnt', 
						LogType := eLogTypes.TrackCycles);	

UnderTempTimeLogger(	TriggerInput := get.Events.b_UNDER_TEMP_WARNING, 
						LogItemGroup :=  eLogItemGroupID.BMS, 
						LogItemName := 'UnderTempHrs', 
						LogType := eLogTypes.TrackOnTime);	

IF BMSDataValid THEN 
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'BattSOH', 				eLogTypes.WriteValue, 			REAL_TO_LREAL(get.BatteryInfo.r_SOH));
	Wearlogging.SetInteger(	eLogItemGroupID.BMS, 	'BattCycles', 			eLogTypes.WriteValue, 			UINT_TO_LINT(get.BatteryInfo.ui_CycleCount));
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'EnergyIn', 			eLogTypes.KeepHighestValue, 	REAL_TO_LREAL(get.BatteryInfo.r_HistAccChargeEnergy));
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'EnergyOut', 			eLogTypes.KeepHighestValue, 	REAL_TO_LREAL(get.BatteryInfo.r_HistAccDischargeEnergy));
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'MaxTempEver', 			eLogTypes.KeepHighestValue, 	REAL_TO_LREAL(get.BatteryInfo.ar_CellTemperature[eSubValues.Maximum]));
	
	IF get.BatteryInfo.ar_CellTemperature[eSubValues.Minimum] > -50 THEN
		Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'MinTempEver', 			eLogTypes.KeepLowestValue, 		REAL_TO_LREAL(get.BatteryInfo.ar_CellTemperature[eSubValues.Minimum]));
	END_IF
	
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'MaxStringVoltageEver', eLogTypes.KeepHighestValue, 	REAL_TO_LREAL(get.BatteryInfo.r_maxVoltageEver));
END_IF

ton_prechargeDelay(in := get.BatteryInfo.e_BMS_PowerOnStatus = ePowerOnStatus.On);
IF ton_prechargeDelay.Q THEN
	Wearlogging.SetFloat(	eLogItemGroupID.BMS, 	'MinStringVoltageEver', 		eLogTypes.KeepLowestValue, 	REAL_TO_LREAL(get.BatteryInfo.r_SystemVoltage));
END_IF


rtrig_SOCCalibrationDone(clk := get.BatteryInfo.e_BMS_Status = eBMS_Status.FullCharge);		
IF rtrig_SOCCalibrationDone.Q THEN
	dt_LastCalibrationDate := gvl.dt_SystemDateTime;
	LastCalibrationTime:= DT_TO_STRING(gvl.dt_SystemDateTime);
	Wearlogging.SetString(eLogItemGroupID.BMS, 'LastSocCalibration', 	LastCalibrationTime);
END_IF

IF slowDataTimer.Q THEN
	slowDataTimer.Q;
END_IF
							
//Add: Last calibration date]]></ST>
      </Implementation>
    </Method>
    <Method Name="Init" Id="{0aceaa9b-4149-4430-9b55-09d9d046f8c9}">
      <Declaration><![CDATA[METHOD Init : BOOL
VAR_INPUT
END_VAR

VAR
	temp1	:	LREAL;
	temp2	:	LREAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF NOT InitDone THEN
	Wearlogging.GetFloatValue(eLogItemGroupID.BMS, 	'EnergyIn', CurrentLogValue => temp1);
	get.BatteryInfo.r_HistAccDischargeEnergy := LREAL_TO_REAL(temp1);
	get.MBMU.BatteryStatus.r_HistAccDischargeEnergy := LREAL_TO_REAL(temp1);
	
	Wearlogging.GetFloatValue(eLogItemGroupID.BMS, 	'EnergyOut', CurrentLogValue => temp2);
	
	get.BatteryInfo.r_HistAccChargeEnergy := LREAL_TO_REAL(temp2);
	get.MBMU.BatteryStatus.r_HistAccChargeEnergy := LREAL_TO_REAL(temp2);

	Wearlogging.SetInteger(	eLogItemGroupID.BMS, 	'nameplateEnergyCapacity', 			eLogTypes.WriteValue, 			REAL_TO_LINT(Settings.Properties.r_RatedEnergyCapacity));
	InitDone := TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="OpenInsulationSwitch" Id="{f96dd416-96e6-41c4-9643-9e191e336a6b}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE OpenInsulationSwitch : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INPUT
	OpenSwitch : BOOL;
END_VAR

VAR_INST
	WriteReg	:	FB_MBWriteSingleReg;
	Value 		:	WORD 	:= 0;
	StartWrite	:	BOOL	:= FALSE;
	
	bCommBusy	:	BOOL;
	bComError	:	BOOL;
	errID		:	UDINT;

	TransmissionDone 	: 	f_trig;
	ComRetryCounter	:	USINT;
	
	ComTimer			:	Ton := (PT := TIME#0S200MS);
END_VAR	
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
ComTimer(in := NOT(ComTimer.Q));

OpenInsulationswitch := FALSE;

IF OpenSwitch THEN
	Value := 1;
ELSE
	Value := 0;
END_IF

WriteReg(
sIPAddr := st_params.IP_BMS,
nTCPPort := 502,
nUnitID := 255,//16#FF;
nMBAddr := 907,
nValue := Value,
tTimeout := T#0S100MS,
bExecute := ComTimer.q,
bBusy => bCommBusy,
bError => bComError,
nErrId => errID,
);

TransmissionDone(CLK := bCommBusy);

IF TransmissionDone.Q THEN
	IF NOT bComError THEN
		arDatalogEMS[3] := 1;	
		get.MBMU.b_InsulationSwitchOpen := OpenSwitch;
		ComRetryCounter := 0;
		OpenInsulationSwitch := TRUE;
		b_MBComErrorActive := FALSE;
	ELSE
		COMretryCounter := COMretryCounter +1;
		IF COMRetryCounter > 5 THEN
			b_MBComErrorActive := TRUE;
		END_IF
	END_IF
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="Reset" Id="{7b3ba1ee-cf3d-4d9d-a084-997be89556e2}">
      <Declaration><![CDATA[METHOD Reset : BOOL
VAR_INPUT
	//BMSSET	:	st_BMS_Set;
	//ResetIn	:	BOOL;
END_VAR

VAR_INST
	ResetTrigger		:	Ton := (PT := TIME#1S0MS);
	ResetVar			:	BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[b_MBComErrorActive := FALSE;
Reset := ClearBMSFaults(st_params);

FBState := ePOUState.Normal;




]]></ST>
      </Implementation>
    </Method>
    <Method Name="SetBMSDateTime" Id="{9849d9aa-aeea-4099-8bb3-523b243ba620}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE SetBMSDateTime : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR
	SystemTimeData	:	Timestruct;
	RTCData	:	ARRAY[0..6] OF WORD;	
	
END_VAR
VAR_INST
	//ComTimer			:	Ton := (PT := TIME#0S200MS);
	WriteRegs		:	FB_MBWriteRegs;
	SystemTime		:	FB_LocalSystemTime;
	TransmissionDone 	: 	f_trig;
	SystemTimeDataValid	:	BOOL;
	bCommBusy		:	BOOL;
	bComError		:	BOOL;
	errID			:	UDINT;
	COMRetryCounter	:	USINT := 0;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[ComTimer(in := NOT(ComTimer.Q OR bCommBusy));

//write PLC system time to BMS RTC
SetBMSDateTime := FALSE;


//retrieve system time struct
SystemTime(
	sNetID := '',
	bEnable := TRUE,
	dwCycle := 1,
	dwOpt	:= 1,
	tTimeout := t_TimeOut,
	bValid => SystemtimeDataValid,
	systemTime => SystemTimeData
);

//parse system time to BMS data array
IF SystemTimeDataValid THEN
	RTCData[0] := 2024;//SystemTimeData.wYear;
	RTCData[1] := 03;//SystemTimeData.wMonth;
	RTCData[2] := 26;//SystemTimeData.wDay;
	RTCData[3] := 13;//SystemTimeData.wHour;
	RTCData[4] := 52;//SystemTimeData.wMinute;
	RTCData[5] := 00;//SystemTimeData.wSecond;
	RTCData[6] := 1;//can this value remain at 1? or reset to 0 after write?
	
	//write data to BMS
	WriteRegs(	
	sIPAddr := st_params.IP_BMS,
	nTCPPort := 502,
	nUnitID := 255,//16#FF;
	nMBAddr := 900,
	nQuantity := 7,
	pSrcAddr := ADR(RTCData),
	cbLength := SIZEOF(RTCData),
	bExecute := ComTimer.Q,
	tTimeout := TIME#100MS,
	bBusy => bCommBusy,
	bError => bComError,
	nErrId => errID,
	);
	
	TransmissionDone(CLK := bCommBusy);
	
	//return true if tranmission succeeds
	IF TransmissionDone.Q THEN
		IF NOT bComError THEN
			SetBMSDateTime := TRUE;
			ComRetryCounter := 0;
			b_MBComErrorActive := FALSE;
		ELSE
			COMretryCounter := COMretryCounter +1;
			IF COMRetryCounter > 5 THEN
				b_MBComErrorActive := TRUE;
			END_IF
		END_IF
	END_IF
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="SetPowerMode" Id="{7f32a673-5053-4103-9dc6-69d9f8152fc9}" FolderPath="Internal methods\">
      <Declaration><![CDATA[METHOD PRIVATE SetPowerMode : BOOL
VAR_IN_OUT CONSTANT
	st_params			: ST_BMS_params;
END_VAR

VAR_INST
	WriteReg	:	FB_MBWriteSingleReg;
	Value 		:	WORD 	:= 1;
	StartWrite	:	BOOL	:= FALSE;
	bCommBusy	:	BOOL;
	bComError	:	BOOL;
	errID		:	UDINT;
	TransmissionDone 	: 	f_trig;
	//ComTrigger	:	Ton := (PT := TIME#200MS);
	ComRetryCounter	:	USINT	:= 0;
	
	b_HVRequest			: BOOL;
	ton_StartRetrigger	: ton :=(PT := T#5S);
END_VAR	

VAR_INST
	rtrigPowerOn		: R_trig;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[
//Value := ePowerControl.Stay; //default command is: Do nothing
//it may also work if we just keep sending "poweron" if b_HVDC_Required is true. But this doesn't seem to be the way they intended.
b_HVRequest := b_HVDC_OnRq AND NOT ton_StartRetrigger.Q AND get.BatteryInfo.e_BMS_PowerOnStatus <> ePowerOnSTatus.On;
ton_StartRetrigger(IN:=b_HVRequest);
rtrigPowerOn(CLK:= ton_StartRetrigger.Q);



IF NOT b_HVDC_OnRq AND get.BatteryInfo.e_BMS_PowerOnStatus <> ePowerOnSTatus.Off THEN
	Value := ePowerControl.PowerOff;
ELSIF rtrigPowerOn.Q THEN
	Value := ePowerControl.PowerOn;
END_IF

//Write this register every second, regardless of change.
ComTimer(in := NOT(ComTimer.Q OR bCommBusy));

//IF BMSGet.BattInfo.ui_BMS_Status < 5 THEN
WriteReg(
	sIPAddr := st_params.IP_BMS,
	nTCPPort := 502,
	nUnitID := 255,//16#FF;
	nMBAddr := 897,
	nValue := Value,
	tTimeout := t_TimeOut,
	bExecute := ComTimer.Q,
	bBusy => bCommBusy,
	bError => bComError,
	nErrId => errID,
);
//ELSE
//	SetPowerMode := TRUE;
//END_IF

TransmissionDone(CLK := bCommBusy);
	
//return true if tranmission succeeds
IF TransmissionDone.Q THEN
	IF NOT bComError THEN
		arDatalogEMS[1] := Value;	
	
		SetPowerMode := TRUE;
		ComRetryCounter := 0;
		Value := ePowerControl.Stay;
		b_MBComErrorActive := FALSE;
	ELSE
		COMretryCounter := COMretryCounter +1;
		IF COMRetryCounter > 5 THEN
			b_MBComErrorActive := TRUE;
		END_IF
	END_IF
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Action Name="SFCTipReset" Id="{bd39e870-0e61-4d10-baf7-1dc4d7417da6}" FolderPath="SFC\">
      <Implementation>
        <ST><![CDATA[SFCTip := FALSE;
]]></ST>
      </Implementation>
    </Action>
    <LineIds Name="FB_BMS">
      <LineId Id="1684" Count="30" />
      <LineId Id="1884" Count="1" />
      <LineId Id="1896" Count="0" />
      <LineId Id="1889" Count="1" />
      <LineId Id="1901" Count="0" />
      <LineId Id="1891" Count="0" />
      <LineId Id="1902" Count="0" />
      <LineId Id="1894" Count="0" />
      <LineId Id="1893" Count="0" />
      <LineId Id="1899" Count="1" />
      <LineId Id="1903" Count="0" />
      <LineId Id="1898" Count="0" />
      <LineId Id="1888" Count="0" />
      <LineId Id="1886" Count="1" />
      <LineId Id="1883" Count="0" />
      <LineId Id="1815" Count="0" />
      <LineId Id="1715" Count="36" />
      <LineId Id="1562" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aBMSPoweroff">
      <LineId Id="1" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="4" Count="5" />
      <LineId Id="3" Count="0" />
      <LineId Id="12" Count="0" />
      <LineId Id="11" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aBMSPowerOn">
      <LineId Id="25" Count="0" />
      <LineId Id="2" Count="0" />
      <LineId Id="26" Count="1" />
      <LineId Id="4" Count="0" />
      <LineId Id="28" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aClearFaults">
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aDisableInsulationMonitor">
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aGetMBMUData">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aGetSBMUData">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aGetStaticData">
      <LineId Id="6" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="2" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="13" Count="4" />
      <LineId Id="20" Count="0" />
      <LineId Id="18" Count="1" />
      <LineId Id="12" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="4" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aGetStatus">
      <LineId Id="1" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="2" Count="1" />
    </LineIds>
    <LineIds Name="FB_BMS.aInit">
      <LineId Id="1" Count="3" />
    </LineIds>
    <LineIds Name="FB_BMS.aSetDateTime">
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aSetPowerMode">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.aWatchdog">
      <LineId Id="12" Count="0" />
      <LineId Id="7" Count="1" />
      <LineId Id="6" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.BMS_Diagnostics">
      <LineId Id="6" Count="7" />
      <LineId Id="138" Count="0" />
      <LineId Id="14" Count="86" />
      <LineId Id="152" Count="0" />
      <LineId Id="101" Count="0" />
      <LineId Id="153" Count="0" />
      <LineId Id="102" Count="0" />
      <LineId Id="104" Count="33" />
      <LineId Id="143" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="144" Count="0" />
      <LineId Id="170" Count="0" />
      <LineId Id="164" Count="5" />
    </LineIds>
    <LineIds Name="FB_BMS.BMSDatalogger">
      <LineId Id="3" Count="34" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.BMSHeartBeat">
      <LineId Id="40" Count="0" />
      <LineId Id="54" Count="0" />
      <LineId Id="94" Count="8" />
      <LineId Id="257" Count="0" />
      <LineId Id="103" Count="3" />
      <LineId Id="81" Count="0" />
      <LineId Id="153" Count="0" />
      <LineId Id="152" Count="0" />
      <LineId Id="155" Count="0" />
      <LineId Id="116" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="117" Count="0" />
      <LineId Id="10" Count="10" />
      <LineId Id="8" Count="0" />
      <LineId Id="158" Count="1" />
      <LineId Id="157" Count="0" />
      <LineId Id="125" Count="0" />
      <LineId Id="127" Count="0" />
      <LineId Id="191" Count="0" />
      <LineId Id="120" Count="0" />
      <LineId Id="122" Count="0" />
      <LineId Id="114" Count="1" />
      <LineId Id="109" Count="0" />
      <LineId Id="256" Count="0" />
      <LineId Id="61" Count="0" />
      <LineId Id="60" Count="0" />
      <LineId Id="272" Count="0" />
      <LineId Id="258" Count="0" />
      <LineId Id="225" Count="0" />
      <LineId Id="259" Count="0" />
      <LineId Id="269" Count="2" />
      <LineId Id="268" Count="0" />
      <LineId Id="260" Count="0" />
      <LineId Id="343" Count="3" />
      <LineId Id="262" Count="0" />
      <LineId Id="261" Count="0" />
      <LineId Id="342" Count="0" />
      <LineId Id="263" Count="0" />
      <LineId Id="265" Count="0" />
      <LineId Id="307" Count="0" />
      <LineId Id="264" Count="0" />
      <LineId Id="223" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.CalculateCumulativeValues">
      <LineId Id="118" Count="1" />
      <LineId Id="124" Count="1" />
      <LineId Id="127" Count="1" />
      <LineId Id="126" Count="0" />
      <LineId Id="107" Count="2" />
      <LineId Id="152" Count="0" />
      <LineId Id="116" Count="0" />
      <LineId Id="52" Count="3" />
      <LineId Id="59" Count="1" />
      <LineId Id="56" Count="1" />
      <LineId Id="30" Count="0" />
      <LineId Id="58" Count="0" />
      <LineId Id="63" Count="3" />
      <LineId Id="69" Count="2" />
      <LineId Id="84" Count="1" />
      <LineId Id="72" Count="0" />
      <LineId Id="90" Count="0" />
      <LineId Id="92" Count="1" />
      <LineId Id="91" Count="0" />
      <LineId Id="89" Count="0" />
      <LineId Id="73" Count="0" />
      <LineId Id="61" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.CalculatedRatings">
      <LineId Id="12" Count="0" />
      <LineId Id="23" Count="1" />
      <LineId Id="27" Count="1" />
      <LineId Id="26" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="11" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.CalculateSoCUser">
      <LineId Id="406" Count="48" />
      <LineId Id="26" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.CalculateTimeRemaining">
      <LineId Id="19" Count="4" />
      <LineId Id="17" Count="1" />
      <LineId Id="13" Count="3" />
      <LineId Id="24" Count="1" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.ClearBMSFaults">
      <LineId Id="334" Count="45" />
      <LineId Id="414" Count="0" />
      <LineId Id="380" Count="1" />
      <LineId Id="442" Count="3" />
      <LineId Id="382" Count="1" />
      <LineId Id="446" Count="0" />
      <LineId Id="415" Count="0" />
      <LineId Id="384" Count="2" />
      <LineId Id="203" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.EMSTOP">
      <LineId Id="33" Count="1" />
      <LineId Id="5" Count="0" />
      <LineId Id="58" Count="2" />
      <LineId Id="55" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetBatteryInfo">
      <LineId Id="37" Count="0" />
      <LineId Id="51" Count="0" />
      <LineId Id="39" Count="0" />
      <LineId Id="169" Count="0" />
      <LineId Id="163" Count="0" />
      <LineId Id="149" Count="0" />
      <LineId Id="136" Count="0" />
      <LineId Id="147" Count="0" />
      <LineId Id="145" Count="1" />
      <LineId Id="190" Count="0" />
      <LineId Id="170" Count="1" />
      <LineId Id="173" Count="1" />
      <LineId Id="172" Count="0" />
      <LineId Id="168" Count="0" />
      <LineId Id="165" Count="0" />
      <LineId Id="187" Count="0" />
      <LineId Id="142" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetCellData">
      <LineId Id="45" Count="0" />
      <LineId Id="17" Count="0" />
      <LineId Id="46" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="136" Count="0" />
      <LineId Id="18" Count="1" />
      <LineId Id="21" Count="0" />
      <LineId Id="137" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="20" Count="0" />
      <LineId Id="29" Count="1" />
      <LineId Id="108" Count="0" />
      <LineId Id="107" Count="0" />
      <LineId Id="109" Count="0" />
      <LineId Id="114" Count="1" />
      <LineId Id="110" Count="0" />
      <LineId Id="31" Count="13" />
      <LineId Id="211" Count="0" />
      <LineId Id="23" Count="0" />
      <LineId Id="62" Count="13" />
      <LineId Id="212" Count="0" />
      <LineId Id="61" Count="0" />
      <LineId Id="77" Count="5" />
      <LineId Id="91" Count="0" />
      <LineId Id="83" Count="7" />
      <LineId Id="213" Count="0" />
      <LineId Id="76" Count="0" />
      <LineId Id="96" Count="0" />
      <LineId Id="102" Count="1" />
      <LineId Id="99" Count="0" />
      <LineId Id="104" Count="0" />
      <LineId Id="101" Count="0" />
      <LineId Id="122" Count="0" />
      <LineId Id="100" Count="0" />
      <LineId Id="123" Count="1" />
      <LineId Id="131" Count="2" />
      <LineId Id="125" Count="0" />
      <LineId Id="92" Count="0" />
      <LineId Id="127" Count="2" />
      <LineId Id="126" Count="0" />
      <LineId Id="135" Count="0" />
      <LineId Id="134" Count="0" />
      <LineId Id="172" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetDiagnostics">
      <LineId Id="1490" Count="502" />
      <LineId Id="430" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetMBMUData">
      <LineId Id="236" Count="18" />
      <LineId Id="365" Count="0" />
      <LineId Id="255" Count="4" />
      <LineId Id="346" Count="0" />
      <LineId Id="260" Count="5" />
      <LineId Id="437" Count="0" />
      <LineId Id="267" Count="25" />
      <LineId Id="412" Count="0" />
      <LineId Id="414" Count="0" />
      <LineId Id="293" Count="0" />
      <LineId Id="351" Count="0" />
      <LineId Id="389" Count="0" />
      <LineId Id="357" Count="6" />
      <LineId Id="347" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetMBMUStaticSystemData">
      <LineId Id="59" Count="14" />
      <LineId Id="147" Count="0" />
      <LineId Id="74" Count="8" />
      <LineId Id="138" Count="0" />
      <LineId Id="83" Count="4" />
      <LineId Id="139" Count="0" />
      <LineId Id="167" Count="0" />
      <LineId Id="140" Count="6" />
      <LineId Id="103" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetSBMUData">
      <LineId Id="6" Count="0" />
      <LineId Id="9" Count="1" />
      <LineId Id="47" Count="0" />
      <LineId Id="12" Count="8" />
      <LineId Id="143" Count="0" />
      <LineId Id="21" Count="8" />
      <LineId Id="152" Count="0" />
      <LineId Id="33" Count="0" />
      <LineId Id="53" Count="9" />
      <LineId Id="65" Count="6" />
      <LineId Id="323" Count="0" />
      <LineId Id="72" Count="0" />
      <LineId Id="74" Count="7" />
      <LineId Id="64" Count="0" />
      <LineId Id="82" Count="0" />
      <LineId Id="85" Count="0" />
      <LineId Id="83" Count="1" />
      <LineId Id="86" Count="0" />
      <LineId Id="269" Count="0" />
      <LineId Id="285" Count="0" />
      <LineId Id="270" Count="0" />
      <LineId Id="276" Count="3" />
      <LineId Id="275" Count="0" />
      <LineId Id="280" Count="0" />
      <LineId Id="282" Count="0" />
      <LineId Id="264" Count="0" />
      <LineId Id="266" Count="0" />
      <LineId Id="283" Count="0" />
      <LineId Id="268" Count="0" />
      <LineId Id="284" Count="0" />
      <LineId Id="267" Count="0" />
      <LineId Id="265" Count="0" />
      <LineId Id="88" Count="0" />
      <LineId Id="90" Count="3" />
      <LineId Id="95" Count="1" />
      <LineId Id="94" Count="0" />
      <LineId Id="63" Count="0" />
      <LineId Id="319" Count="1" />
      <LineId Id="322" Count="0" />
      <LineId Id="34" Count="0" />
      <LineId Id="161" Count="0" />
      <LineId Id="146" Count="2" />
      <LineId Id="145" Count="0" />
      <LineId Id="239" Count="0" />
      <LineId Id="183" Count="0" />
      <LineId Id="193" Count="0" />
      <LineId Id="195" Count="3" />
      <LineId Id="188" Count="3" />
      <LineId Id="199" Count="1" />
      <LineId Id="187" Count="0" />
      <LineId Id="184" Count="0" />
      <LineId Id="310" Count="0" />
      <LineId Id="312" Count="1" />
      <LineId Id="311" Count="0" />
      <LineId Id="314" Count="0" />
      <LineId Id="153" Count="0" />
      <LineId Id="317" Count="1" />
      <LineId Id="5" Count="0" />
      <LineId Id="150" Count="0" />
      <LineId Id="160" Count="0" />
      <LineId Id="159" Count="0" />
      <LineId Id="151" Count="0" />
      <LineId Id="149" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetSBMUStaticSystemData">
      <LineId Id="116" Count="18" />
      <LineId Id="210" Count="0" />
      <LineId Id="135" Count="8" />
      <LineId Id="211" Count="0" />
      <LineId Id="199" Count="0" />
      <LineId Id="213" Count="0" />
      <LineId Id="200" Count="1" />
      <LineId Id="198" Count="0" />
      <LineId Id="148" Count="0" />
      <LineId Id="242" Count="0" />
      <LineId Id="202" Count="0" />
      <LineId Id="206" Count="1" />
      <LineId Id="212" Count="0" />
      <LineId Id="35" Count="0" />
      <LineId Id="172" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetSystemStatus">
      <LineId Id="6" Count="18" />
      <LineId Id="147" Count="0" />
      <LineId Id="25" Count="0" />
      <LineId Id="53" Count="0" />
      <LineId Id="27" Count="2" />
      <LineId Id="142" Count="0" />
      <LineId Id="109" Count="1" />
      <LineId Id="112" Count="2" />
      <LineId Id="111" Count="0" />
      <LineId Id="104" Count="0" />
      <LineId Id="149" Count="0" />
      <LineId Id="148" Count="0" />
      <LineId Id="116" Count="6" />
      <LineId Id="115" Count="0" />
      <LineId Id="124" Count="0" />
      <LineId Id="151" Count="0" />
      <LineId Id="205" Count="0" />
      <LineId Id="207" Count="4" />
      <LineId Id="206" Count="0" />
      <LineId Id="150" Count="0" />
      <LineId Id="123" Count="0" />
      <LineId Id="34" Count="0" />
      <LineId Id="157" Count="0" />
      <LineId Id="184" Count="0" />
      <LineId Id="158" Count="5" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.GetWearCounters">
      <LineId Id="300" Count="44" />
      <LineId Id="383" Count="0" />
      <LineId Id="345" Count="1" />
      <LineId Id="384" Count="0" />
      <LineId Id="347" Count="10" />
      <LineId Id="385" Count="0" />
      <LineId Id="358" Count="7" />
      <LineId Id="127" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.Init">
      <LineId Id="10" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="17" Count="0" />
      <LineId Id="19" Count="1" />
      <LineId Id="9" Count="0" />
      <LineId Id="21" Count="0" />
      <LineId Id="18" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="31" Count="1" />
      <LineId Id="11" Count="0" />
      <LineId Id="7" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.OpenInsulationSwitch">
      <LineId Id="130" Count="0" />
      <LineId Id="129" Count="0" />
      <LineId Id="83" Count="0" />
      <LineId Id="82" Count="0" />
      <LineId Id="26" Count="1" />
      <LineId Id="44" Count="1" />
      <LineId Id="48" Count="0" />
      <LineId Id="31" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="32" Count="10" />
      <LineId Id="5" Count="0" />
      <LineId Id="68" Count="3" />
      <LineId Id="124" Count="0" />
      <LineId Id="179" Count="0" />
      <LineId Id="75" Count="0" />
      <LineId Id="126" Count="0" />
      <LineId Id="131" Count="0" />
      <LineId Id="155" Count="0" />
      <LineId Id="118" Count="5" />
      <LineId Id="67" Count="0" />
      <LineId Id="66" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.Reset">
      <LineId Id="71" Count="0" />
      <LineId Id="93" Count="0" />
      <LineId Id="104" Count="0" />
      <LineId Id="103" Count="0" />
      <LineId Id="76" Count="0" />
      <LineId Id="25" Count="0" />
      <LineId Id="79" Count="1" />
      <LineId Id="78" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.SetBMSDateTime">
      <LineId Id="112" Count="46" />
      <LineId Id="194" Count="0" />
      <LineId Id="159" Count="0" />
      <LineId Id="195" Count="0" />
      <LineId Id="222" Count="0" />
      <LineId Id="196" Count="5" />
      <LineId Id="76" Count="0" />
      <LineId Id="176" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.SetPowerMode">
      <LineId Id="50" Count="0" />
      <LineId Id="55" Count="0" />
      <LineId Id="201" Count="0" />
      <LineId Id="300" Count="0" />
      <LineId Id="302" Count="0" />
      <LineId Id="240" Count="0" />
      <LineId Id="299" Count="0" />
      <LineId Id="247" Count="0" />
      <LineId Id="244" Count="0" />
      <LineId Id="248" Count="1" />
      <LineId Id="276" Count="1" />
      <LineId Id="251" Count="0" />
      <LineId Id="115" Count="0" />
      <LineId Id="101" Count="0" />
      <LineId Id="100" Count="0" />
      <LineId Id="69" Count="0" />
      <LineId Id="33" Count="0" />
      <LineId Id="58" Count="10" />
      <LineId Id="56" Count="0" />
      <LineId Id="179" Count="1" />
      <LineId Id="70" Count="0" />
      <LineId Id="163" Count="5" />
      <LineId Id="325" Count="1" />
      <LineId Id="169" Count="1" />
      <LineId Id="252" Count="1" />
      <LineId Id="171" Count="6" />
      <LineId Id="146" Count="0" />
    </LineIds>
    <LineIds Name="FB_BMS.SFCTipReset">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>