<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_SystemControl" Id="{80088fce-282f-4b1a-b9ec-9bb5f8a72aa2}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_SystemControl
VAR_IN_OUT
	st_params								: ST_System_params;
	st_calibration							: ST_System_calibration;
	monitor								   	: ST_System_Monitor;
	control									: ST_System_Control;
END_VAR

VAR
	//fbs
	b_calibrationRunning					: BOOL;
	PowerControl							: FB_PowerControl;
	GenGridControl							: FB_GenGridController;
	r_trigStoreMachineSettings				: R_TRIG;
	
	b_skipPowerTest								: BOOL := TRUE;
	b_StoreMachineSettings						: BOOL;
	b_loadonly									: BOOL;
	sMessage									: STRING;	

	buffer										: ARRAY [0..24] OF WORD;		

END_VAR

VAR_OUTPUT
	toSystem								: ST_System_set();
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//call methods
CalculateEfficiency(
	powerstack := monitor.powerstack, 
	powermonitor := monitor.powermonitor, 
	system := monitor.system,
	battery := monitor.battery);
	
FillSystemMonitoringVars();

MapUsercontrolsToSystemVars();

GetEvents();

//store machine settings
r_trigStoreMachineSettings(CLK := settings.Save OR settings.Load);
IF r_trigStoreMachineSettings.Q THEN
	b_StoreMachineSettings := TRUE;
END_IF

IF b_StoreMachineSettings AND_THEN storeSettings(TRUE, settings.Save) THEN;
	b_StoreMachineSettings := FALSE;
END_IF

//calibration script
IF NOT st_calibration.Powerstack.Slave.b_StartCalibration THEN
	PowerstackCalibration(start := st_calibration.Powerstack.Master.b_StartCalibration, skippowertest := b_skipPowerTest, loadonly := b_loadonly,   
		powerstack := monitor.powerstack,
		powermoduleCalib := st_calibration.Powerstack.Master,
		PMeasured := monitor.powermonitor.OutputField.ar_ActivePower[0],
		QMeasured := monitor.powermonitor.OutputField.ar_ReactivePower[0],
		sMessage => sMessage);
ELSIF NOT st_calibration.Powerstack.Master.b_StartCalibration THEN
	PowerstackCalibration(start := st_calibration.Powerstack.Slave.b_StartCalibration, skippowertest := b_skipPowerTest, loadonly := b_loadonly,   
		powerstack := monitor.powerstack,
		powermoduleCalib := st_calibration.Powerstack.Slave,
		PMeasured := monitor.powermonitor.OutputField.ar_ActivePower[0],
		QMeasured := monitor.powermonitor.OutputField.ar_ReactivePower[0],
		sMessage => sMessage);
END_IF
b_calibrationRunning := settings.Calibration.Powerstack.Master.b_StartCalibration OR settings.Calibration.Powerstack.Slave.b_StartCalibration;


UpdateSystemTime();]]></ST>
    </Implementation>
    <Folder Name="Nested Methods" Id="{91f678d8-34d0-4f15-851f-53116a7d863f}">
      <Folder Name="CalibrationData" Id="{4a10be61-d1c6-4857-bb52-89910a20f797}" />
    </Folder>
    <Method Name="CalculateEfficiency" Id="{b9132480-21ec-4ac3-8cdc-f0a527c48fe2}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD PRIVATE CalculateEfficiency : BOOL
VAR_IN_OUT
	powerstack 				: st_Powerstack_get;
	powermonitor			: st_powermonitor_get;
	system					: ST_system_get;
	battery					: ST_bms_get;
END_VAR

VAR_INST
	r_RawEfficiency	: REAL;
	r_AverageEfficiency: REAL;
	r_RoundtripEfficiency: REAL;
	
	
	ton_SumTimer			: TON :=(PT := T#100ms);
	r_EfficiencySum			: REAL;
	w_AverageSumCounter			: WORD;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[r_RawEfficiency := ABS(powerstack.r_DCPower) / MAX(1,ABS(powermonitor.InputField.ar_ActivePower[0] + powermonitor.OutputField.ar_ActivePower[0])) * 100;

system.r_CurrentEfficiency := LIMIT(0, r_rawEfficiency, 99.8);

//manual averaging of the last hour of operation
ton_SumTimer(IN := NOT ton_SumTimer.Q);
IF powerstack.b_StartedState AND ton_SumTimer.Q THEN
	//reset counter and sum after 3000 samples +- 5min.
	IF w_AverageSumCounter = 3000 THEN
		//increment array index to add new efficiency value until upperbound has been reached.
		r_efficiencySum := r_efficiencySum - r_AverageEfficiency + system.r_CurrentEfficiency;
	ELSE
		//add new value to the summation
		w_AverageSumCounter := w_AverageSumCounter +1;
		r_EfficiencySum := r_efficiencySum + system.r_CurrentEfficiency;
	END_IF
	
	//System average efficiency during operation
	r_AverageEfficiency := r_EfficiencySum / MAX(1, w_AverageSumCounter);
	system.r_AvgEfficiency := r_AverageEfficiency;
	r_RoundtripEfficiency := LIMIT(0, powermonitor.BESS.r_EnergySupplied / MAX(1,powermonitor.BESS.r_EnergyConsumed - Battery.BatteryInfo.r_RemainingDischargeEnergyNett) * 100, 99);
	System.r_RoundtripEfficiency := r_RoundtripEfficiency;
END_IF





]]></ST>
      </Implementation>
    </Method>
    <Method Name="ConfigureOutputContact" Id="{4e9210a3-d285-4c3d-bd99-cd0cd99c0a84}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD ConfigureOutputContact : BOOL
VAR_INPUT
	SignalSelect			: eOutputContactSignal;
	GensetStartStop			: BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[CASE SignalSelect OF
	eOutputContactSignal.FireAlarm 		: ConfigureOutputContact:= monitor.protections.FireDetection.b_FireAlarm;
	eOutputContactSignal.GenStartStop 	: ConfigureOutputContact:= GensetStartStop;
END_CASE]]></ST>
      </Implementation>
    </Method>
    <Method Name="EMstop" Id="{604c76fd-14d0-4f9f-9eed-a29665787efd}">
      <Declaration><![CDATA[METHOD EMstop : BOOL
VAR_INPUT
END_VAR

VAR_INST
	ton_FBdelay : TON := (PT:= T#20MS);
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[EMstop := FALSE;
ton_FBdelay(IN:= TRUE);

IF ton_FBdelay.Q THEN
	ton_FBdelay.IN := FALSE;
	EMstop := TRUE;
END_IF

]]></ST>
      </Implementation>
    </Method>
    <Method Name="FillSystemMonitoringVars" Id="{960a52bb-9693-4a14-9722-711dbd0dc6dd}">
      <Declaration><![CDATA[METHOD FillSystemMonitoringVars : BOOL

VAR_INST
	st_Params_MA			: ST_CTRL_MOVING_AVERAGE_PARAMS;
	ui_filterSize			: UINT := 50;
	fb_AverageEff			: FB_CTRL_MOVING_AVERAGE;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[monitor.b_modeSwitchEnable := monitor.system.e_State = eSystemstate.Off OR 
	monitor.system.e_State = eSystemstate.StandBy OR
	monitor.system.e_State = eSystemstate.Init OR
	monitor.system.e_State = eSystemstate.Conditioning OR
	monitor.system.e_State = eSystemstate.Transport OR 
	monitor.system.e_State = eSystemstate.Dehumidifying OR
	monitor.system.e_State = eSystemState.EMstop; 

//Effiencies
monitor.system.b_StartAllowed := 
	control.HardSettings.system.e_EarthingSystem <> 0 AND
	monitor.powerstack.b_StartEnabled AND monitor.Cooling.ui_DehumRemainingTime = 0;
monitor.system.s_SystemName := Monitor.Router.Mobile.s_EmergencySMSDevName;

CASE toSystem.powerstack.e_Powermode OF
	ePowermodes.Droop: monitor.system.e_UgridPowermode := eUgridPowermode.Droop;
	ePowermodes.DroopZeroStart: monitor.system.e_UgridPowermode := eUgridPowermode.DroopZeroStart;
	ePowermodes.Isochronous: monitor.system.e_UgridPowermode := eUgridPowermode.Isochronous;
END_CASE

CASE toSystem.powerstack.e_InverterMode OF
	eInvertermodes.Afe : 
		monitor.system.e_gridmode := eGridmode.following;
		monitor.system.e_UgridPowermode := eUgridPowermode.None;
	eInvertermodes.Microgrid : monitor.system.e_gridmode := eGridmode.forming;
END_CASE
]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetDiagnostics" Id="{d9c5c631-8daf-4557-b7ee-b75fbce17ea6}">
      <Declaration><![CDATA[METHOD GetDiagnostics
VAR_IN_OUT
	AddError		: ARRAY [*] OF FB_AddErrorST;
	a_ActiveEvents	: ARRAY [*] OF ST_ErrorStruct;
	w_Index			: WORD;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[GenGridControl.GetDiagnostics(AddError, a_ActiveEvents, w_Index);
PowerControl.GetDiagnostics(AddError, a_ActiveEvents, w_Index);

(*Machine name update pending*) 	AddError[w_Index](
		b_ErrorTrig				:= monitor.system.events.b_RestartRequiredMachineName,
		out_ST_Error			:= a_ActiveEvents[w_Index],
		w_ErrorID				:= 1,
		e_ObjectID				:= eObject_ID.system,
		s_Message				:= 'Machinename update pending in VDL Powernet: System restart required',
		e_sev					:= eseverity.Info
		);
	w_Index := w_Index +1;
	
(*Machine name update pending*) AddError[w_Index](
		b_ErrorTrig				:= monitor.HartingIO.b_ExtSystemShutdownRequest,
		out_ST_Error			:= a_ActiveEvents[w_Index],
		w_ErrorID				:= 2,
		e_ObjectID				:= eObject_ID.system,
		s_Message				:= 'External IO initiated system shutdown',
		e_sev					:= eseverity.NormalShutdown,
		b_autoclear				:= FALSE
		);
	w_Index := w_Index +1;
	
(*time update failed*)	AddError[w_Index](
			b_ErrorTrig				:= monitor.system.events.b_TimeUpdateFailed,
			b_SMSEnableVDL			:= FALSE,
			out_ST_Error			:= a_ActiveEvents[w_Index],
			w_ErrorID				:= 3,					
			s_Message				:= 'System time update failed',
			e_sev					:= eSeverity.info,
			b_AutoClear				:= TRUE,
			e_ErrAckAccess			:= eErrAckAccess.General
			);
		w_Index := w_Index +1;	]]></ST>
      </Implementation>
    </Method>
    <Method Name="GetEvents" Id="{3333007a-2c08-44e7-9058-6a89010670fd}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD GetEvents : BOOL
VAR_INPUT
END_VAR

VAR_INST
	s_machineNameOld : STRING;
	initdone		: BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF NOT initdone AND monitor.system.s_SystemName <> '' THEN
	s_machineNameOld := monitor.system.s_SystemName;
	initdone := TRUE;
END_IF

monitor.system.events.b_RestartRequiredMachineName := s_machineNameOld <> monitor.system.s_SystemName;
]]></ST>
      </Implementation>
    </Method>
    <Method Name="JsonFileToStruct" Id="{3da0cc58-6182-449d-ad88-97a711d43219}" FolderPath="Nested Methods\CalibrationData\">
      <Declaration><![CDATA[METHOD JsonFileToStruct : BOOL
VAR_INPUT
	bExecute			: BOOL;
	sJsonPathname		: STRING := 'C:\PLC_Utility\CalData_Powerstack.json';
	sStructName			: STRING;
	pStruct				: PVOID;
	nStruct				: UDINT;
	WriteMode			: BOOL;
	
END_VAR

VAR_OUTPUT
	Busy			: BOOL;
	Error			: BOOL;
	sMessage		: STRING;
END_VAR

VAR_INST
	bEnableCreateFile 	: BOOL := TRUE;
	SfcstepPrev		: BYTE;
	SFCTransAllowed	: BOOL;
	tofSFCstepDelay	: TOF := (PT := T#20MS);
	fbFileRead 		: FB_FileRead;
	fbFileWrite		: FB_FileWrite;
	fbFileOpen		: FB_FileOpen;
	fbFileClose		: FB_FileClose;
	sErrorMessage	: STRING;
	bLoading 		: BOOL;
	ton_executedelay	: TON := (PT := T#10MS);
	SFCstep			: BYTE;
	bLoad			: BOOL;
	bError			: BOOL;
	bfileOpened		: BOOL;
	hrErrorCode		: HRESULT;
	fbJson         : FB_JsonSaxWriter;
  	fbJsonDataType : FB_JsonReadWriteDataType;
  	sJsonDoc     	: STRING(10000);
	nBytesRead		: UDINT;
	b_CreateNewFile 	: BOOL;
	bOpenExecute		: BOOL;
	bReadExecute		: BOOL;
	bWriteExecute		: BOOL;
	bCloseExecute		: BOOL;
	nModeSel			: DWORD;	
	udLength			: UDINT;
	tDelayWriting		: TON := (PT := T#50MS);
	bEnable : BOOL := FALSE;
	
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[ 

IF NOT ton_executedelay.Q THEN
	sfcstep := 0;
END_IF

IF pStruct = 0 THEN
	sfcstep := 99;
	sErrorMessage := 'Invalid pointer to struct';
ELSIF nStruct = 0 THEN
	sfcstep := 99;
	sErrorMessage := 'Invalid size of struct';
END_IF

//transition delay logic.
tofSFCstepDelay(IN := SFCstep <> SFCstepPrev);
SFCTransAllowed := NOT tofSFCstepDelay.Q AND bLoading;

CASE SFCstep OF
0: //idle
bEnable := FALSE;
	bLoading := FALSE;
	bError := FALSE;
	SFCTransAllowed := FALSE;
	bOpenExecute 			:= FALSE;
	bReadExecute 			:= FALSE;
	bWriteExecute 			:= FALSE;
	bCloseExecute 			:= FALSE;
	bEnableCreateFile 		:= FALSE;
	
	ton_executedelay(IN := bExecute);
	
	IF ton_executedelay.Q THEN
		sfcstep := SEL(writemode OR b_CreateNewFile, 1, 2);
		nModeSel 		:= SEL(sfcstep = 1, FOPEN_MODEWRITE,FOPEN_MODEREAD);
		sErrorMessage := '';
		bLoading := TRUE;	
	END_IF
	
1: 	//open file
	sJsonDoc := '';
	nModeSel 				:= FOPEN_MODEREAD;
	bReadExecute 			:= FALSE;
	bWriteExecute 			:= FALSE;
	bCloseExecute 			:= FALSE;
	bOpenExecute 			:= SFCTransAllowed;
	
	
	IF bEnable THEN 
	//IF SFCTransAllowed THEN
		IF fbFileOpen.hfile <> 0 AND NOT fbFileOpen.bBusy AND NOT fbFileOpen.bError THEN
			SFCstep := 10;
			bEnable := FALSE;
		ELSIF fbFileOpen.bError THEN
			sErrorMessage := CONCAT('Error opening file: sfc step ', TO_STRING(sfcstep));
			sfcstep := SEL(bEnableCreateFile, 97, 2);
		END_IF
	END_IF
	
2: //create file if non existing
	sJsonDoc := '';
	b_createNewFile := FALSE;
	nModeSel 				:= FOPEN_MODEWRITE;
	bReadExecute 			:= FALSE;
	bWriteExecute 			:= FALSE;
	bCloseExecute 			:= FALSE;
	bOpenExecute 			:= SFCTransAllowed;

	
	IF bEnable THEN 
		IF fbFileOpen.hfile <> 0 AND NOT fbFileOpen.bBusy AND NOT fbFileOpen.bError THEN
			sErrorMessage := 'New file created';
			sJsonDoc 		:= '';
			MEMSET(ADR(sJsonDoc), 0, SIZEOF(sJsonDoc));
			SFCstep := 3;
			bEnable := FALSE;
		ELSIF fbFileOpen.bError THEN
			sErrorMessage := CONCAT('Error opening and creating file: sfc step ', TO_STRING(sfcstep));
			sfcstep := 97;
		END_IF
	END_IF
	
3: //Write current struct values to new Json string
//	IF LEN(sJsonDoc) = 0 THEN
		fbJson.ResetDocument();
		fbJsonDataType.AddJsonValueFromSymbol(fbJson, sStructName, nStruct, pStruct, hrErrorCode => hrErrorCode);
		udLength := fbJson.GetDocumentLength();
		fbJson.CopyDocument(sJsonDoc, udLength);
//	END_IF
	
	IF SFCTransAllowed THEN
		IF hrErrorCode = 0 THEN
			bError := FALSE;
			sfcstep := 4; //final step
		ELSE
			bError := TRUE;
			sErrorMessage := CONCAT('Error generating json string: SFC step ', TO_STRING(sfcstep));
			sfcstep := 97; //error step
		END_IF
	END_IF
	
4: //write json string to file
	bReadExecute 	:= FALSE;
	bOpenExecute 	:= FALSE;
	bCloseExecute 	:= FALSE;
	bWriteExecute 	:= SFCTransAllowed;
	
	IF SFCTransAllowed THEN
		IF NOT fbFileWrite.bBusy AND NOT fbFileWrite.bError THEN
			SFCstep := 97;
			bEnable := FALSE;
		ELSIF fbFileWrite.bError THEN
			sErrorMessage := CONCAT('Error writing file: sfc step ', TO_STRING(sfcstep));
			sfcstep := 97;
		END_IF
	END_IF
		
10: //Read File
	sJsonDoc 		:= '';
	bOpenExecute 	:= FALSE;
	bWriteExecute 	:= FALSE;
	bCloseExecute 	:= FALSE;
	bReadExecute 	:= SFCTransAllowed;
	
	IF SFCTransAllowed THEN
		IF NOT fbFileRead.bBusy AND NOT fbFileRead.bError THEN
			SFCstep := 11;
			bEnable := FALSE;
		ELSIF fbFileRead.bError THEN
			sErrorMessage := CONCAT('Error reading file: sfc step ', TO_STRING(sfcstep));
			sfcstep :=  97;
			b_createNewFile := bEnableCreateFile;
		END_IF
	END_IF

	
11: //Convert buffer to struct
	fbJsonDataType.SetSymbolFromJson(sJsonDoc, sStructName, nStruct, pStruct, hrErrorCode => hrErrorCode);
	
	IF SFCTransAllowed THEN
		
		IF hrErrorCode = 0 THEN
			bError := FALSE;
			sfcstep := 97; //final step
		ELSE
			bError := TRUE;
			sErrorMessage := CONCAT('Error writing file to struct: sfc step ', TO_STRING(sfcstep));
			sfcstep := 97;
			b_createNewFile := bEnableCreateFile;	
		END_IF
	END_IF

97: // file opened
	
	bWriteExecute 	:= FALSE;
	bOpenExecute 	:= FALSE;
	bReadExecute 	:= FALSE;
	bCloseExecute 	:= bfileOpened := fbFileOpen.hFile <> 0;

	
	IF SFCTransAllowed THEN
		IF NOT fbFileClose.bBusy AND NOT fbFileClose.bError THEN
			bfileOpened := FALSE;
			sfcstep := 98;
			bEnable := FALSE;
		ELSIF fbFileClose.bError THEN
			sErrorMessage := CONCAT('Error closing file ', TO_STRING(sfcstep));
			bError := TRUE;
			sfcstep := 98;
		END_IF
	END_IF
	
98: 	//feedback and reset method for next request
	IF NOT bError THEN
		sErrorMessage := 'SUCCES';
	ELSE
		Error := TRUE;
	END_IF
	bEnable := FALSE;
	bOpenExecute 		:= FALSE;
	bReadExecute 		:= FALSE;
	bWriteExecute 		:= FALSE;
	bCloseExecute 		:= FALSE;
	ton_executedelay.IN := FALSE;
	sfcstep := 99;
	
	
99: //once here, reset SFC
	IF NOT b_CreateNewFile THEN
		JsonFileToStruct := TRUE;
	END_IF
	sfcstep := 0;
END_CASE
	


fbFileOpen(sPathName:= sJsonPathname , nMode := nModeSel ,bExecute:= bOpenExecute);
fbFileWrite(hFile := fbFileOpen.hFile , pWriteBuff := ADR(sJsonDoc),bExecute := bWriteExecute , cbWriteLen := udLength);
fbFileRead(hFile := fbFileOpen.hFile, pReadBuff := ADR(sJsonDoc), cbReadLen := SIZEOF(sJsonDoc),bExecute := bReadExecute, cbRead => nBytesRead);
fbFileClose(hFile := fbFileOpen.hFile, bExecute := bCloseExecute);

IF fbFileOpen.bBusy AND bOpenExecute THEN
	bOpenExecute := FALSE;
	bEnable := TRUE;
END_IF
//	rTrigExecute(CLK := FALSE);
//	IF NOT rTrigExecute.CLK THEN
//		JsonFileToStruct := TRUE;
SFCstepPrev := SFCstep;

//output data
busy := bLoading;
sMessage := sErrorMessage;



]]></ST>
      </Implementation>
    </Method>
    <Method Name="MapUsercontrolsToSystemVars" Id="{db436a72-baef-4830-bc7c-0ef2cff6a3c1}">
      <Declaration><![CDATA[METHOD MapUsercontrolsToSystemVars : BOOL

VAR_INST
	FrequencySetpoint : REAL;
	VoltageSetpoint : REAL;
	rs_ACDCChargerEnable	: RS;
	
END_VAR]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Couple operation commands"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">2L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.control.b_start"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"AND"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">4L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <l2 n="InputFlags" cet="Flags">
                            <o>
                              <v n="Flags">16</v>
                              <v n="Fixed">true</v>
                              <v n="Extensible">false</v>
                            </o>
                            <o>
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                          </l2>
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.control.b_start"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">7L</v>
                              </o>
                              <v n="Id">6L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.system.b_StartAllowed"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">9L</v>
                              </o>
                              <v n="Id">8L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">And</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">5L</v>
                        </o>
                        <v n="Id">11L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">3L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.control.b_stop"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">16</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.control.b_stop"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <v n="Id">13L</v>
                        </o>
                        <v n="Id">16L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">12L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.control.b_shutdown"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">20L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">16</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.control.b_Shutdown"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">19L</v>
                          </o>
                          <v n="Id">18L</v>
                        </o>
                        <v n="Id">21L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">17L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"MOVE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">23L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">"tosystem.control.b_SystemShutdown"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">25L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.b_modeSwitchEnable"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.control.b_SystemShutdown"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                            <v n="Id">28L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                            <v></v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v></v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Move</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">24L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">22L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.control.b_emstop"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">33L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.control.b_EMStop"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">32L</v>
                          </o>
                          <v n="Id">31L</v>
                        </o>
                        <v n="Id">34L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">30L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.control.b_Reset"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.control.b_Reset"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">37L</v>
                          </o>
                          <v n="Id">36L</v>
                        </o>
                        <v n="Id">39L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">35L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.Protections.FireDetection.SilenceSounder"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">43L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.operation.system.b_SounderMute"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">42L</v>
                          </o>
                          <v n="Id">41L</v>
                        </o>
                        <v n="Id">44L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">40L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.Protections.FireDetection.TestSounder"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.operation.system.b_SounderTest"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">47L</v>
                          </o>
                          <v n="Id">46L</v>
                        </o>
                        <v n="Id">49L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">45L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"monitor.system.b_dehumModePending"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"AND"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">51L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <l2 n="InputFlags" cet="Flags">
                            <o>
                              <v n="Flags">1</v>
                              <v n="Fixed">true</v>
                              <v n="Extensible">false</v>
                            </o>
                            <o>
                              <v n="Flags">0</v>
                              <v n="Fixed">true</v>
                              <v n="Extensible">false</v>
                            </o>
                          </l2>
                          <l2 n="InputItems">
                            <o t="BoxTreeBox">
                              <v n="BoxType">"MOVE"</v>
                              <o n="Instance" t="Operand">
                                <n n="Operand" />
                                <v n="Type">""</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">true</v>
                                <v n="Id">53L</v>
                              </o>
                              <o n="OutputItems" t="OutputItemList">
                                <l2 n="OutputItems" cet="Operand">
                                  <n />
                                  <o>
                                    <v n="Operand">"toSystem.control.b_startDeHum"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">true</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">true</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">55L</v>
                                  </o>
                                </l2>
                              </o>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <l2 n="InputFlags" cet="Flags">
                                <o>
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <o>
                                  <v n="Flags">0</v>
                                  <v n="Fixed">true</v>
                                  <v n="Extensible">false</v>
                                </o>
                              </l2>
                              <l2 n="InputItems" cet="BoxTreeOperand">
                                <o>
                                  <o n="Operand" t="Operand">
                                    <v n="Operand">"monitor.b_modeSwitchEnable"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">false</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">false</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">57L</v>
                                  </o>
                                  <v n="Id">56L</v>
                                </o>
                                <o>
                                  <o n="Operand" t="Operand">
                                    <v n="Operand">"control.control.b_startDeHum"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">false</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">false</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">59L</v>
                                  </o>
                                  <v n="Id">58L</v>
                                </o>
                              </l2>
                              <o n="InputParam" t="ParamList">
                                <l2 n="Names" cet="String">
                                  <v>EN</v>
                                </l2>
                                <l2 n="Types" cet="String">
                                  <v>BOOL</v>
                                </l2>
                              </o>
                              <o n="OutputParam" t="ParamList">
                                <l2 n="Names" cet="String">
                                  <v>ENO</v>
                                  <v></v>
                                </l2>
                                <l2 n="Types" cet="String">
                                  <v>BOOL</v>
                                  <v></v>
                                </l2>
                              </o>
                              <v n="CallType" t="Operator">Move</v>
                              <v n="EN">true</v>
                              <v n="ENO">true</v>
                              <n n="STSnippet" />
                              <v n="ContainsExtensibleInputs">false</v>
                              <v n="ProvidesSTSnippet">false</v>
                              <v n="Id">54L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.control.b_startDeHum"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">61L</v>
                              </o>
                              <v n="Id">60L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">And</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">52L</v>
                        </o>
                        <v n="Id">63L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">50L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"monitor.system.b_TransportModePending"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"AND"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">65L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <l2 n="InputFlags" cet="Flags">
                            <o>
                              <v n="Flags">1</v>
                              <v n="Fixed">true</v>
                              <v n="Extensible">false</v>
                            </o>
                            <o>
                              <v n="Flags">0</v>
                              <v n="Fixed">true</v>
                              <v n="Extensible">false</v>
                            </o>
                          </l2>
                          <l2 n="InputItems">
                            <o t="BoxTreeBox">
                              <v n="BoxType">"MOVE"</v>
                              <o n="Instance" t="Operand">
                                <n n="Operand" />
                                <v n="Type">""</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">true</v>
                                <v n="Id">67L</v>
                              </o>
                              <o n="OutputItems" t="OutputItemList">
                                <l2 n="OutputItems" cet="Operand">
                                  <n />
                                  <o>
                                    <v n="Operand">"toSystem.b_TransportMode"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">true</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">true</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">69L</v>
                                  </o>
                                </l2>
                              </o>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <l2 n="InputFlags" cet="Flags">
                                <o>
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <o>
                                  <v n="Flags">0</v>
                                  <v n="Fixed">true</v>
                                  <v n="Extensible">false</v>
                                </o>
                              </l2>
                              <l2 n="InputItems" cet="BoxTreeOperand">
                                <o>
                                  <o n="Operand" t="Operand">
                                    <v n="Operand">"monitor.b_modeSwitchEnable"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">false</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">false</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">71L</v>
                                  </o>
                                  <v n="Id">70L</v>
                                </o>
                                <o>
                                  <o n="Operand" t="Operand">
                                    <v n="Operand">"control.SoftSettings.system.b_EnableTransportMode"</v>
                                    <v n="Type">"BOOL"</v>
                                    <v n="Comment">""</v>
                                    <v n="SymbolComment">""</v>
                                    <v n="Address">""</v>
                                    <o n="Flags" t="Flags">
                                      <v n="Flags">0</v>
                                      <v n="Fixed">false</v>
                                      <v n="Extensible">false</v>
                                    </o>
                                    <v n="LValue">false</v>
                                    <v n="Boolean">false</v>
                                    <v n="IsInstance">false</v>
                                    <v n="Id">73L</v>
                                  </o>
                                  <v n="Id">72L</v>
                                </o>
                              </l2>
                              <o n="InputParam" t="ParamList">
                                <l2 n="Names" cet="String">
                                  <v>EN</v>
                                </l2>
                                <l2 n="Types" cet="String">
                                  <v>BOOL</v>
                                </l2>
                              </o>
                              <o n="OutputParam" t="ParamList">
                                <l2 n="Names" cet="String">
                                  <v>ENO</v>
                                  <v></v>
                                </l2>
                                <l2 n="Types" cet="String">
                                  <v>BOOL</v>
                                  <v></v>
                                </l2>
                              </o>
                              <v n="CallType" t="Operator">Move</v>
                              <v n="EN">true</v>
                              <v n="ENO">true</v>
                              <n n="STSnippet" />
                              <v n="ContainsExtensibleInputs">false</v>
                              <v n="ProvidesSTSnippet">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.system.b_EnableTransportMode"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">75L</v>
                              </o>
                              <v n="Id">74L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">And</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">66L</v>
                        </o>
                        <v n="Id">77L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">64L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Couple BMS control variables"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">78L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.BMS.r_SocMax"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.system.r_SocMax"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">81L</v>
                          </o>
                          <v n="Id">80L</v>
                        </o>
                        <v n="Id">83L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">79L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.BMS.r_SocMin"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">87L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.system.r_SocMin"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">86L</v>
                          </o>
                          <v n="Id">85L</v>
                        </o>
                        <v n="Id">88L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">84L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Couple powerstack control variables"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">89L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"FrequencySetpoint"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">99L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"LIMIT"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">91L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.GridParams.r_GridFrequencyMin"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">94L</v>
                              </o>
                              <v n="Id">93L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.Operation.system.r_NominalFrequency"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">96L</v>
                              </o>
                              <v n="Id">95L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.GridParams.r_GridFrequencyMax"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">98L</v>
                              </o>
                              <v n="Id">97L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>INT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">Limit</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">92L</v>
                        </o>
                        <v n="Id">100L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">90L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"VoltageSetpoint"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">110L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"LIMIT"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">102L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.GridParams.r_GridVoltageMin"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">105L</v>
                              </o>
                              <v n="Id">104L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.Operation.system.r_NominalVoltage"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">107L</v>
                              </o>
                              <v n="Id">106L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.GridParams.r_GridvoltageMax"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">109L</v>
                              </o>
                              <v n="Id">108L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>INT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">Limit</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">103L</v>
                        </o>
                        <v n="Id">111L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">101L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"SetPQLimits"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">""</v>
                          <n n="Type" />
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">113L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"ToSystem.powerstack.r_Pmin"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">115L</v>
                            </o>
                            <o>
                              <v n="Operand">"Tosystem.powerstack.r_Pmax"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <o>
                              <v n="Operand">"Tosystem.powerstack.r_ACcurrentLimit"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">117L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <l2 n="InputFlags" cet="Flags">
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">1</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">1</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <o>
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                        </l2>
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.battery.BatteryInfo.r_MaxChargePowerAllowed"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">119L</v>
                            </o>
                            <v n="Id">118L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.battery.BatteryInfo.r_MaxDischargePowerAllowed"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">121L</v>
                            </o>
                            <v n="Id">120L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.battery.BatteryInfo.b_chargingAllowed"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">123L</v>
                            </o>
                            <v n="Id">122L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.battery.BatteryInfo.b_DischargingAllowed"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <v n="Id">124L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"monitor.powerstack.r_ACVoltageD7"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <v n="Id">126L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.HardSettings.system.r_PChargeLimit"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">129L</v>
                            </o>
                            <v n="Id">128L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.SoftSettings.system.r_PChargeLimit"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">131L</v>
                            </o>
                            <v n="Id">130L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.HardSettings.system.r_PDischargeLimit"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">133L</v>
                            </o>
                            <v n="Id">132L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.SoftSettings.system.r_PDischargeLimit"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">135L</v>
                            </o>
                            <v n="Id">134L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.HardSettings.system.r_SMax"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">137L</v>
                            </o>
                            <v n="Id">136L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.HardSettings.system.r_Amax"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">139L</v>
                            </o>
                            <v n="Id">138L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"control.SoftSettings.system.r_AMax"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">141L</v>
                            </o>
                            <v n="Id">140L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>r_BatPchargeLim</v>
                            <v>r_BatPdischargeLim</v>
                            <v>b_BatteryFull</v>
                            <v>b_BatteryEmpty</v>
                            <v>r_ACLinevoltage</v>
                            <v>r_PchargeLimHard</v>
                            <v>r_PchargeLimSoft</v>
                            <v>r_PDischargeLimHard</v>
                            <v>r_PDischargeLimSoft</v>
                            <v>r_SmaxHard</v>
                            <v>r_AmaxHard</v>
                            <v>r_AmaxSoft</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>r_Pmin</v>
                            <v>r_PMax</v>
                            <v>r_AMax</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>REAL</v>
                            <v>REAL</v>
                            <v>REAL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">114L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">112L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.powerstack.e_InverterMode"</v>
                              <v n="Type">"eInverterModes"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">168L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"FB_GenGridController"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"GenGridControl"</v>
                            <v n="Type">"FB_GenGridController"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">143L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <o>
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">145L</v>
                              </o>
                              <n />
                              <o>
                                <v n="Operand">"toSystem.powerstack.e_PowerMode"</v>
                                <v n="Type">"ePowerModes"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">146L</v>
                              </o>
                              <o>
                                <v n="Operand">"toSystem.ACSwitchgear.b_inputContactorClose"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">147L</v>
                              </o>
                              <o>
                                <v n="Operand">"toSystem.ACSwitchgear.b_inputContactorOpen"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">148L</v>
                              </o>
                              <o>
                                <v n="Operand">"toSystem.ACSwitchgear.b_EnableSynchronizer"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">149L</v>
                              </o>
                              <o>
                                <v n="Operand">"toSystem.Peakshavebox.b_ContactorClose"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">150L</v>
                              </o>
                              <o>
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">151L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.b_NetcontactorHoldClose"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">152L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.Powerstack.b_ExtGridConnected"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">153L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.b_slowlom"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">154L</v>
                              </o>
                              <o>
                                <v n="Operand">"monitor.system.GenGridController"</v>
                                <v n="Type">"ST_GenGridController_get"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">155L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor"</v>
                                <v n="Type">"ST_System_Monitor"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">157L</v>
                              </o>
                              <v n="Id">156L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control"</v>
                                <v n="Type">"ST_System_Control"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">159L</v>
                              </o>
                              <v n="Id">158L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.MachineParams.system.GenGridController"</v>
                                <v n="Type">"ST_GenGridController_params"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">161L</v>
                              </o>
                              <v n="Id">160L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.system.e_State &lt;&gt; eSystemstate.Transport AND monitor.powerstack.b_ControlEnabled"</v>
                                <v n="Type">"eSystemState"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">163L</v>
                              </o>
                              <v n="Id">162L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">165L</v>
                              </o>
                              <v n="Id">164L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"GVL.b_EmergencyShutdownActive"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">167L</v>
                              </o>
                              <v n="Id">166L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>monitor</v>
                              <v>control</v>
                              <v>st_params</v>
                              <v>Enable</v>
                              <v>b_ForceOperate</v>
                              <v>b_EMSTOP</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>ST_System_Monitor[REF]</v>
                              <v>ST_System_Control[REF]</v>
                              <v>ST_GenGridController_params[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>TargetData</v>
                              <v>InverterMode</v>
                              <v>PowerMode</v>
                              <v>b_inputContactorClose</v>
                              <v>b_inputContactorOpen</v>
                              <v>b_InputSyncEnable</v>
                              <v>b_ExtContactorClose</v>
                              <v>b_IOStartStop</v>
                              <v>b_NetcontactorHoldClose</v>
                              <v>b_ExtGridConnected</v>
                              <v>b_slowLom</v>
                              <v>get</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>ST_PowerControl_Target</v>
                              <v>eInverterModes</v>
                              <v>ePowermodes</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>ST_GenGridController_get</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">144L</v>
                        </o>
                        <v n="Id">169L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">142L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.powerstack.r_ActivePower"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">222L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"FB_PowerControl"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"Powercontrol"</v>
                            <v n="Type">"FB_PowerControl"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">171L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"tosystem.powerstack.r_ReactivePower"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">173L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.GenComm.Pset"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">174L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.GenComm.Qset"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">175L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.b_DisableShifting"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">176L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.r_NominalOutputFrequency"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">177L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.r_NominalOutputVoltage"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">178L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.r_FrequencyDroop"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">179L</v>
                              </o>
                              <o>
                                <v n="Operand">"tosystem.powerstack.r_VoltageDroop"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">180L</v>
                              </o>
                              <o>
                                <v n="Operand">"monitor.system.PowerController"</v>
                                <v n="Type">"ST_PowerControl_get"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">181L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.powerstack"</v>
                                <v n="Type">"ST_Powerstack_get"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">183L</v>
                              </o>
                              <v n="Id">182L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.powermonitor"</v>
                                <v n="Type">"ST_PowerMonitor_get"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">185L</v>
                              </o>
                              <v n="Id">184L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"settings.MachineParams.system.Powercontroller"</v>
                                <v n="Type">"ST_Powercontrol_params"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">187L</v>
                              </o>
                              <v n="Id">186L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.battery.BatteryInfo.r_SOCScaled"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">189L</v>
                              </o>
                              <v n="Id">188L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"toSystem.BMS.r_SocMin"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">191L</v>
                              </o>
                              <v n="Id">190L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"toSystem.BMS.r_SocMax"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">193L</v>
                              </o>
                              <v n="Id">192L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"b_calibrationRunning"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">195L</v>
                              </o>
                              <v n="Id">194L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"GenGridControl.TargetData"</v>
                                <v n="Type">"ST_PowerControl_Target"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">197L</v>
                              </o>
                              <v n="Id">196L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.Operation.system.r_Pset"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">199L</v>
                              </o>
                              <v n="Id">198L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.Operation.system.r_Qset"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">201L</v>
                              </o>
                              <v n="Id">200L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.Operation.system.r_PFset"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">203L</v>
                              </o>
                              <v n="Id">202L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.operation.system.b_PFsetEnable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">205L</v>
                              </o>
                              <v n="Id">204L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FrequencySetpoint"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">207L</v>
                              </o>
                              <v n="Id">206L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.system.r_FrequencyDroop"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">209L</v>
                              </o>
                              <v n="Id">208L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"VoltageSetpoint"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">211L</v>
                              </o>
                              <v n="Id">210L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.system.r_VoltageDroop"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">213L</v>
                              </o>
                              <v n="Id">212L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.inputgenset.Generator.b_GensetLoadshareLine"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">215L</v>
                              </o>
                              <v n="Id">214L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.inputgenset.Generator.r_PowerloadMax"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">217L</v>
                              </o>
                              <v n="Id">216L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.inputgenset.Generator.r_RatedPower"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">219L</v>
                              </o>
                              <v n="Id">218L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"GenGridControl.b_IOStartStop"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">221L</v>
                              </o>
                              <v n="Id">220L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>powerstack</v>
                              <v>powermonitor</v>
                              <v>st_params</v>
                              <v>r_Soc</v>
                              <v>r_SocMin</v>
                              <v>r_SocMax</v>
                              <v>b_calibrationRun</v>
                              <v>Target</v>
                              <v>r_Pset</v>
                              <v>r_Qset</v>
                              <v>r_PFset</v>
                              <v>b_PFsetEnable</v>
                              <v>r_Frequency</v>
                              <v>r_FreqDroop</v>
                              <v>r_Voltage</v>
                              <v>r_VoltDroop</v>
                              <v>b_GensetLoadshareControl</v>
                              <v>r_GenfixPowerTarget</v>
                              <v>r_GenRatedPower</v>
                              <v>b_GenStarted</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>ST_Powerstack_get[REF]</v>
                              <v>ST_powermonitor_get[REF]</v>
                              <v>ST_Powercontrol_Params[REF]</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>BOOL</v>
                              <v>ST_PowerControl_Target</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>BOOL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>BOOL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>r_ActivePowerRQInv</v>
                              <v>r_ReactivePowerRQInv</v>
                              <v>r_ActivePowerRQGen</v>
                              <v>r_ReactivePowerRQGen</v>
                              <v>b_ExtSyncingActive</v>
                              <v>r_FrequencyRQ</v>
                              <v>r_VoltageRQ</v>
                              <v>r_FreqDroopRQ</v>
                              <v>r_VoltDroopRQ</v>
                              <v>get</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>BOOL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>ST_PowerControl_Get</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">172L</v>
                        </o>
                        <v n="Id">223L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">170L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.powerstack.b_automaticswitching"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">227L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.softSettings.system.b_AutomaticSwitching"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">226L</v>
                          </o>
                          <v n="Id">225L</v>
                        </o>
                        <v n="Id">228L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">224L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.powerstack.e_NetconClosingRequest"</v>
                              <v n="Type">"eNetcontMode"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">232L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.system.e_NetcontactorMode"</v>
                            <v n="Type">"eNetcontMode"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">231L</v>
                          </o>
                          <v n="Id">230L</v>
                        </o>
                        <v n="Id">233L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">229L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Gencomm Mapping"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">234L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.GenComm.StartStop"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">238L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"GenGridControl.b_IOStartStop"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">237L</v>
                          </o>
                          <v n="Id">236L</v>
                        </o>
                        <v n="Id">239L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">235L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.GenComm.GensetMode"</v>
                              <v n="Type">"eGensetMode"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">243L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"GenGridcontrol.get.e_GensetMode"</v>
                            <v n="Type">"eGensetMode"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">242L</v>
                          </o>
                          <v n="Id">241L</v>
                        </o>
                        <v n="Id">244L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">240L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"Tosystem.GenComm.enable"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">248L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"AND"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">360L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"GenGridcontrol.get.b_gensetcontrol"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">247L</v>
                              </o>
                              <v n="Id">246L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"Control.SoftSettings.inputgenset.Generator.b_GensetLoadshareLine"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">359L</v>
                              </o>
                              <v n="Id">358L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" />
                            <l2 n="Types" />
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v></v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">And</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">361L</v>
                        </o>
                        <v n="Id">249L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">245L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Mapping of IO to harting outputs"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">250L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"ToSystem.HartingIO.r_gensetAnalogOutput"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">264L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"SCALE"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">252L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"Powercontrol.r_ActivePowerRQGen"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">255L</v>
                              </o>
                              <v n="Id">254L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"0"</v>
                                <v n="Type">"INT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">257L</v>
                              </o>
                              <v n="Id">256L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"control.SoftSettings.inputgenset.Generator.r_RatedPower"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">259L</v>
                              </o>
                              <v n="Id">258L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"0"</v>
                                <v n="Type">"INT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">261L</v>
                              </o>
                              <v n="Id">260L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"100"</v>
                                <v n="Type">"INT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">263L</v>
                              </o>
                              <v n="Id">262L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>r_in</v>
                              <v>In_min</v>
                              <v>In_max</v>
                              <v>Out_min</v>
                              <v>Out_max</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                              <v>REAL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>   </v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>REAL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">Function</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">253L</v>
                        </o>
                        <v n="Id">265L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">251L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"toSystem.HartingIO.w_SwitchControlSignals"</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">301L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"PackWord"</v>
                          <o n="Instance" t="Operand">
                            <n n="Operand" />
                            <v n="Type">""</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">267L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"GenGridControl.b_IOStartStop"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">270L</v>
                              </o>
                              <v n="Id">269L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.protections.FireDetection.b_FireAlarm"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">272L</v>
                              </o>
                              <v n="Id">271L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.battery.BatteryInfo.b_chargingAllowed"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">274L</v>
                              </o>
                              <v n="Id">273L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"monitor.system.e_State = 4 OR monitor.system.e_State = 5 OR monitor.system.e_State = 6"</v>
                                <v n="Type">"eSystemState"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">276L</v>
                              </o>
                              <v n="Id">275L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">278L</v>
                              </o>
                              <v n="Id">277L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">280L</v>
                              </o>
                              <v n="Id">279L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">282L</v>
                              </o>
                              <v n="Id">281L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">284L</v>
                              </o>
                              <v n="Id">283L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">286L</v>
                              </o>
                              <v n="Id">285L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">288L</v>
                              </o>
                              <v n="Id">287L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">290L</v>
                              </o>
                              <v n="Id">289L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">292L</v>
                              </o>
                              <v n="Id">291L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">294L</v>
                              </o>
                              <v n="Id">293L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">296L</v>
                              </o>
                              <v n="Id">295L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">298L</v>
                              </o>
                              <v n="Id">297L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"FALSE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">300L</v>
                              </o>
                              <v n="Id">299L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>b0</v>
                              <v>b1</v>
                              <v>b2</v>
                              <v>b3</v>
                              <v>b4</v>
                              <v>b5</v>
                              <v>b6</v>
                              <v>b7</v>
                              <v>b8</v>
                              <v>b9</v>
                              <v>b10</v>
                              <v>b11</v>
                              <v>b12</v>
                              <v>b13</v>
                              <v>b14</v>
                              <v>b15</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>   </v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>WORD</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">Function</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">268L</v>
                        </o>
                        <v n="Id">302L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">266L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Protection systems"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">303L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"ToSystem.Protections.Insulation.e_EarthingSystem"</v>
                              <v n="Type">"eEarthingSystems"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">307L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.HardSettings.system.e_EarthingSystem"</v>
                            <v n="Type">"eEarthingSystems"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">306L</v>
                          </o>
                          <v n="Id">305L</v>
                        </o>
                        <v n="Id">308L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">304L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"ToSystem.Protections.OvercurrentProtection.ui_PowerlockInputCurrentLimit"</v>
                              <v n="Type">"ARRAY [1..2] OF UINT"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">312L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.HardSettings.system.a_ui_InputCurrentLimit"</v>
                            <v n="Type">"ARRAY [1..2] OF UINT"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">311L</v>
                          </o>
                          <v n="Id">310L</v>
                        </o>
                        <v n="Id">313L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">309L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"ToSystem.Protections.OvercurrentProtection.ui_PowerlockOutputCurrentLimit"</v>
                              <v n="Type">"ARRAY [1..3] OF UINT"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">317L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.HardSettings.system.a_ui_OutputCurrentLimit"</v>
                            <v n="Type">"ARRAY [1..3] OF UINT"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">316L</v>
                          </o>
                          <v n="Id">315L</v>
                        </o>
                        <v n="Id">318L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">314L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"Tosystem.powerstack.e_PowerLimitingMode"</v>
                              <v n="Type">"ePLM"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">322L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.softsettings.system.e_UgridPowerLimitingMode"</v>
                            <v n="Type">"ePLM"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">321L</v>
                          </o>
                          <v n="Id">320L</v>
                        </o>
                        <v n="Id">323L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">319L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Other"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">324L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"Tosystem.Enclosure.by_LedBrightness"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">328L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.system.by_LEDbrightness"</v>
                            <v n="Type">"BYTE"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">327L</v>
                          </o>
                          <v n="Id">326L</v>
                        </o>
                        <v n="Id">329L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">325L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"PSB"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">330L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.Peakshavebox.ui_CtRange"</v>
                              <v n="Type">"UINT"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">334L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.Softsettings.PSB.ui_CTrange"</v>
                            <v n="Type">"UINT"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">333L</v>
                          </o>
                          <v n="Id">332L</v>
                        </o>
                        <v n="Id">335L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">331L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.Peakshavebox.r_VTRatio"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">339L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.Softsettings.PSB.r_VTratio"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">338L</v>
                          </o>
                          <v n="Id">337L</v>
                        </o>
                        <v n="Id">340L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">336L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.Peakshavebox.b_InverseCTdirection"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">344L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.Softsettings.PSB.b_ReverseCTDirection"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">343L</v>
                          </o>
                          <v n="Id">342L</v>
                        </o>
                        <v n="Id">345L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">341L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">"Ac Dc Charger"</v>
                    <v n="OutCommented">true</v>
                    <l2 n="NetworkItems" />
                    <l2 n="Connectors" />
                    <v n="Id">367L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.AcDcCharger.b_enable"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">371L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.ACDCcharger.b_Enable"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">370L</v>
                          </o>
                          <v n="Id">369L</v>
                        </o>
                        <v n="Id">372L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">368L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.AcDcCharger.r_currentSetpoint"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">397L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.ACDCcharger.r_CurrentSetpoint"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">396L</v>
                          </o>
                          <v n="Id">395L</v>
                        </o>
                        <v n="Id">398L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">385L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"control.SoftSettings.ACDCcharger.r_PowerSetpoint"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">402L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.ACDCcharger.r_PowerSetpoint"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">401L</v>
                          </o>
                          <v n="Id">400L</v>
                        </o>
                        <v n="Id">403L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">399L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.AcDcCharger.e_ControlType"</v>
                              <v n="Type">"ePowerControlType"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">393L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"control.SoftSettings.ACDCcharger.e_ControlType"</v>
                            <v n="Type">"ePowerControlType"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">378L</v>
                          </o>
                          <v n="Id">377L</v>
                        </o>
                        <v n="Id">394L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">373L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.AcDcCharger.r_MinGridVoltage"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">453L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"Control.SoftSettings.ACDCcharger.r_MinACVoltage"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">452L</v>
                          </o>
                          <v n="Id">451L</v>
                        </o>
                        <v n="Id">454L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">450L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"tosystem.AcDcCharger.r_SocTarget"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">458L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"Control.SoftSettings.ACDCcharger.r_SocTarget"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">457L</v>
                          </o>
                          <v n="Id">456L</v>
                        </o>
                        <v n="Id">459L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">455L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeAssign">{9873c309-1f09-4ebf-9078-42d8057ef11b}</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="PowerstackCalibration" Id="{8b81fc85-34cc-4f1d-81f1-6ff0da9baa8c}" FolderPath="Nested Methods\CalibrationData\">
      <Declaration><![CDATA[METHOD PowerstackCalibration : BOOL

VAR_INPUT
	start 						: BOOL;
	skippowertest				: BOOL;
	loadonly					: BOOL;
END_VAR

VAR_IN_OUT CONSTANT
	powerstack					: ST_Powerstack_get;
END_VAR


VAR_IN_OUT
	powermoduleCalib				: ST_Powermodule_Calibration;
END_VAR

VAR_IN_OUT CONSTANT
	PMeasured					: REAL;
	QMeasured					: REAL;
END_VAR

VAR_OUTPUT
	Error : BOOL;
	Busy : BOOL;
	sMessage : STRING;
END_VAR

VAR_INST
	PSetPoints : ARRAY[0..4] OF REAL := [-250, -125, 0, 125, 250];
    QSetPoints : ARRAY[0..4] OF REAL := [-250, -125, 0, 125, 250];
	
	fTrigStop					: f_TRIG;
	rTrigExecute				: r_trig;
	fbExecuteCalibrationFit 	: NT_StartProcess;
	bFileDeleted				: BOOL;
	fbFileDelete				: FB_FileDelete;
	ton_FileNotExising			: TON := (PT := T#60S);
	bError						: BOOL;
	bBusy						: BOOL;
	
	
	pulseTimer					: TON := (PT := T#1S);
	DelayTimer					: TON := (PT := T#5S);
	i 							: INT 			:=0;
	j 							: INT 			:=0;
	SFCstep						: INT;
	Message					: STRING;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[// Pset+
IF NOT start THEN
	i 		:= 0;
	j 		:= 0;
END_IF

fTrigStop(CLK := start);
IF fTrigStop.Q THEN
	sfcstep := 99;
END_IF
	

CASE SFCstep OF
	0: 
		ton_FileNotExising(IN := FALSE);
		pulseTimer.IN := FALSE;
		DelayTimer(IN := FALSE);
		rTrigExecute(CLK := START);
		IF rTrigExecute.Q THEN
			IF loadonly THEN
				SFCstep := 4;
			ELSIF skippowertest THEN
				SFCstep := 2;
			ELSE
				SFCstep := 1; 
			END_IF
		END_IF
		
	1: // do calibration and get data
		powermoduleCalib.b_StartCalibration := start AND NOT powerstack.b_InverterGridFormingMode AND powerstack.b_StartedState;
		DelayTimer(IN:=NOT delaytimer.Q AND start);
		powermoduleCalib.CalibrationData.Pset[i]:= powermoduleCalib.r_Pset;
		powermoduleCalib.CalibrationData.Qset[j] := powermoduleCalib.r_Qset;
		powermoduleCalib.r_Pset := PSetPoints[i];
		powermoduleCalib.r_Qset := QSetPoints[j];
		IF delaytimer.Q THEN
			j := j +1;
			
			IF j = 5 THEN
				i := i +1;
				j := 0;
				IF i = 5 THEN
					i 		:= 0;
					j 		:= 0;
					powermoduleCalib.r_Pset := 0;
					powermoduleCalib.r_Qset := 0;
					sfcstep := 2;
					RETURN;
				END_IF
			END_IF
		END_IF
		powermoduleCalib.CalibrationData.Pmeas[i][j] := PMeasured;
		powermoduleCalib.CalibrationData.Qmeas[i][j] := QMeasured;

	
	2:	//export data to json
		powermoduleCalib.b_StartCalibration := TRUE;
		pulseTimer(IN := NOT JsonFileToStruct(
			bExecute := pulseTimer.Q,
			sJsonPathName := 'C:\PLCUtility\CalDat_Powerstack.json',
			sStructName := 'ST_Powerstack_Calibration',
			pStruct := ADR(st_calibration.Powerstack),
			nStruct := SIZEOF(st_calibration.Powerstack),
			WriteMode := TRUE,
			sMessage => Message
			));
		IF NOT pulseTimer.IN THEN
			SFCstep := 3;
		END_IF
	3: //execute calibration python script
		fbExecuteCalibrationFit(
			NETID		:= '',
			PATHSTR		:= 'C:\PLCUtility\CalibrationFit.exe',
			DIRNAME		:= 'C:\PLCUtility',
			START		:= TRUE,
			COMNDLINE	:= '',
			TMOUT		:= T#60S,
			BUSY		=> bBusy,
			ERR			=> bError
		);
		
		ton_FileNotExising(IN := TRUE);
		pulseTimer(IN := NOT fbFileDelete.bExecute AND NOT fbFileDelete.bBusy);
		fbFileDelete(
			sPathName := 'C:\PLCUtility\caliblog.txt');
		fbFileDelete.bExecute := pulsetimer.Q;

		IF fbFileDelete.bExecute AND NOT fbFileDelete.bBusy THEN
			bFileDeleted := NOT fbFileDelete.bERROR;
		END_IF
		
		IF bFileDeleted THEN
			bFileDeleted := FALSE;	
			SFCstep := 4;
			pulseTimer.IN := FALSE;
		ELSIF bError OR ton_FileNotExising.Q THEN
			SFCstep := 99;
		END_IF
	
	4: //Read back calibration file
		powermoduleCalib.b_StartCalibration := FALSE;
		pulseTimer(IN := NOT JsonFileToStruct(
			bExecute := pulseTimer.Q,
			sJsonPathName := 'C:\PLCUtility\CalDat_Powerstack.json',
			sStructName := 'ST_Powerstack_Calibration',
			pStruct := ADR(st_calibration.Powerstack),
			nStruct := SIZEOF(st_calibration.Powerstack),
			WriteMode := FALSE,
			sMessage => Message,
			Error => bError,
			Busy => bBusy
			));
		IF NOT pulseTimer.IN THEN
			SFCstep := 99;
		END_IF
		
	99: //clear all states for next round
		Error := bError; 
		sMessage := Message;
		pulseTimer.IN := FALSE;
		fbExecuteCalibrationFit(START := FALSE);
		DelayTimer.IN := FALSE;
		fbExecuteCalibrationFit.START := FALSE;
		PowerstackCalibration := TRUE;
		SFCstep := 0;
END_CASE

]]></ST>
      </Implementation>
    </Method>
    <Method Name="Reset" Id="{ad65bbc2-7efb-47ba-b576-ea2f90bb992f}">
      <Declaration><![CDATA[METHOD Reset : BOOL

]]></Declaration>
      <Implementation>
        <ST><![CDATA[Reset := GenGridControl.Reset();]]></ST>
      </Implementation>
    </Method>
    <Method Name="SetPQLimits" Id="{0a2e50ba-aca0-428c-a77c-a40ef6705f6c}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD SetPQLimits

VAR_INPUT
	r_BatPchargeLim			: REAL;
	r_BatPdischargeLim		: REAL;
	b_BatteryFull			: BOOL;
	b_BatteryEmpty			: BOOL;
	r_ACLinevoltage			: REAL;
	r_PchargeLimHard		: REAL;
	r_PchargeLimSoft		: REAL;
	r_PDischargeLimHard		: REAL;
	r_PDischargeLimSoft		: REAL;
	r_SmaxHard				: REAL;	//kVA
	r_AmaxHard				: REAL; //current
	r_AmaxSoft				: REAL; //current
END_VAR

VAR_OUTPUT
	r_Pmin				: REAL;
	r_PMax				: REAL;
	r_AMax				: REAL;
END_VAR

VAR_INST
	fb_rampPcharge						: FB_ramp := (b_enable := TRUE, r_ramprate := 25);
	fb_rampPdischarge					: FB_ramp := (b_enable := TRUE, r_ramprate := 25);
	fb_rampCurrentLimit					: FB_ramp := (b_enable := TRUE, r_ramprate := 100);
	
	r_BatChargeCorrectionFactor			: REAL := 0.98; // compensates inverter losses and BMS measurement errors
	r_BatDischargeCorrectionFactor		: REAL := 0.99;
	r_Smax								: REAL;
	r_PDischargeLimitUser				: REAL; //Discharging
	r_PChargeLimitUser					: REAL; //Charging
	r_AmaxLimitUser						: REAL;
	r_PmaxbySmax						: REAL;
	r_BatChargePowerLimitCalc			: REAL;
	r_BatDischargePowerLimitCalc		: REAL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[//user soft limit
fb_rampPcharge(IN := LIMIT(0 ,r_PchargeLimSoft, r_PchargeLimHard));
fb_rampPdischarge(IN := LIMIT(0,r_PDischargeLimSoft, r_PDischargeLimHard));

//current limit
r_AmaxLimitUser := MAX(0, KwToCurrent(r_SmaxHard,r_acLineVoltage), r_AmaxHard);
fb_rampCurrentLimit(IN := LIMIT(0,r_Amaxsoft, r_AmaxLimitUser), Q=> r_AMax);

r_Smax:= CurrentToKw(r_Amax, r_AClinevoltage);
r_PmaxbySmax := r_SMax; //SQRT(MAX(EXPT(r_Smax,2) - EXPT(r_ReaPower, 2),0));

//Set system Variable
r_Pmin := -MIN(ABS(r_BatPchargeLim / r_BatChargeCorrectionFactor), fb_rampPcharge.Q, r_PmaxbySmax);
r_Pmax := MIN(ABS(r_BatPdischargeLim * r_BatDischargeCorrectionFactor),  fb_rampPdischarge.Q, r_PmaxbySmax);

IF b_BatteryFull THEN
	r_Pmin := 0;
ELSIF b_BatteryEmpty THEN
	r_Pmax := 0; //overwrite value from input to 0.
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="shutdown" Id="{d476ef20-e6dd-456d-9d5b-e628a2578fb8}">
      <Declaration><![CDATA[METHOD shutdown : BOOL
VAR_INPUT
END_VAR

VAR_INST
	started : BOOL;
	ton_RetryDelay : TON := (PT := T#2s);
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[ton_RetryDelay(IN := TRUE);

IF storeSettings(ton_RetryDelay.Q, FALSE) THEN
	shutdown := TRUE;
	ton_RetryDelay(IN := FALSE);
END_IF
]]></ST>
      </Implementation>
    </Method>
    <Method Name="StoreSettings" Id="{213388af-3df9-4880-9930-c0e2dce77aca}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD StoreSettings : BOOL
VAR_INPUT
	execute : BOOL;
	writeMode: BOOL;
END_VAR

VAR_INST
	rTrigExecute	: R_TRIG;
	b_next : BOOL;
	sfcStep	: BYTE;
	tDelaySFCstep		: TON :=(PT := T#10MS);
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[rTrigExecute(CLK := execute);
IF rTrigExecute.Q THEN
	SFCstep := 1;
END_IF

CASE SFCstep OF
	1: b_next := JsonFileToStruct(
		bExecute := TRUE,
		sJsonPathName := 'C:\PLCUtility\MachineSettings.json',
		sStructName := 'ST_System_MachineParams',
		pStruct := ADR(settings.MachineParams),
		nStruct := SIZEOF(settings.MachineParams),
		WriteMode := writeMode,
		sMessage => sMessage
		);
	2: b_next := JsonFileToStruct(
		bExecute := TRUE,
		sJsonPathName := 'C:\PLCUtility\MachineConfig.json',
		sStructName := 'ST_System_Config',
		pStruct := ADR(settings.Configuration),
		nStruct := SIZEOF(settings.Configuration),
		WriteMode := writeMode,
		sMessage => sMessage
		);
	 3: b_next := JsonFileToStruct(
		bExecute := TRUE,
		sJsonPathName := 'C:\PLCUtility\GridSettings.json',
		sStructName := 'ST_System_GridCodeParams',
		pStruct := ADR(settings.GridParams),
		nStruct := SIZEOF(settings.GridParams),
		WriteMode := writeMode,
		sMessage => sMessage
		);
	 4: b_next := JsonFileToStruct(
		bExecute := TRUE,
		sJsonPathName := 'C:\PLCUtility\MachineProperties.json',
		sStructName := 'ST_System_Properties',
		pStruct := ADR(settings.Properties),
		nStruct := SIZEOF(settings.Properties),
		WriteMode := writeMode,
		sMessage => sMessage
		);
	5: b_next := JsonFileToStruct(
		bExecute := TRUE,
		sJsonPathName := 'C:\PLCUtility\CalDat_Powerstack.json',
		sStructName := 'ST_System_Calibration',
		pStruct := ADR(settings.Calibration),
		nStruct := SIZEOF(settings.Calibration),
		WriteMode := FALSE,
		sMessage => sMessage
		);
	ELSE
		SFCstep := 0;
		rTrigExecute(CLK := FALSE);
		StoreSettings := TRUE;	
END_CASE


IF b_next THEN 
	tDelaySFCstep(IN := TRUE);
 	IF tDelaySFCstep.q THEN 
	SFCstep := SFCstep + 1;
		tDelaySFCstep(IN := FALSE);
	END_IF 
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="UpdateSystemTime" Id="{c3cb0c87-8a74-4cfc-a557-923712f0b417}" FolderPath="Nested Methods\">
      <Declaration><![CDATA[METHOD UpdateSystemTime : BOOL
VAR_INST
	SetTime :	NT_SetLocalTime();
	rtrig_AutoUpdate	:	r_Trig;
	ftrig_UpdateDone	:	f_Trig;
	systime				:	Timestruct;

	SystemTimeStamp		:	DINT;
	GPSTimeStamp		:	DINT;
	TON_GpsUpdateReq	:	TON := (PT := T#5M); 
	
	NewTimeString		:	STRING;
	NewTimeStruct		:	Timestruct;

	
	UpdateRequired		:	BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
monitor.system.DT_SystemTime := GVL.dt_SystemDateTime;

//first fix datetime format from teltonika.
IF st_params.SystemTime.AutoSyncToGPS THEN 
	TON_GpsUpdateReq(in := ABS(DT_TO_DINT(monitor.router.GPS.DateTime) - DT_TO_DINT(gvl.dt_SystemDateTime)) > 30);
	IF ton_gpsUpdateReq.Q THEN
		NewTimeStruct := DT_TO_Systemtime(monitor.Router.GPS.DateTime);
		UpdateRequired	:=	TRUE;
	ELSE
		UpdateRequired	:=	FALSE;
	END_IF
ELSE
	IF st_params.SystemTime.ManualSync THEN
		st_params.SystemTime.ManualSync := FALSE;
		NewTimeStruct := DT_TO_SYSTEMTIME(st_params.SystemTime.ManSyncValue);
		UpdateRequired	:=	TRUE;
	END_IF
END_IF
	
SetTime(	TimeSTR := NewTimeStruct, //convert to Systemtime struct and write to plc
	start	:= UpdateRequired,
	TMOUT	:= T#1S);

			
ftrig_UpdateDone(clk := SetTime.BUSY);

IF ftrig_UpdateDone.Q THEN
	UpdateRequired := FALSE;
	monitor.system.events.b_TimeUpdateFailed := FALSE;
	IF SetTime.ERR THEN
		monitor.system.events.b_TimeUpdateFailed := TRUE;
	END_IF
END_IF]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_SystemControl">
      <LineId Id="1183" Count="9" />
      <LineId Id="1334" Count="0" />
      <LineId Id="1333" Count="0" />
      <LineId Id="1292" Count="1" />
      <LineId Id="1303" Count="0" />
      <LineId Id="1295" Count="0" />
      <LineId Id="1294" Count="0" />
      <LineId Id="1298" Count="4" />
      <LineId Id="1288" Count="0" />
      <LineId Id="1262" Count="0" />
      <LineId Id="1266" Count="0" />
      <LineId Id="1269" Count="4" />
      <LineId Id="1267" Count="0" />
      <LineId Id="1274" Count="0" />
      <LineId Id="1276" Count="4" />
      <LineId Id="1275" Count="0" />
      <LineId Id="1268" Count="0" />
      <LineId Id="1306" Count="0" />
      <LineId Id="1222" Count="0" />
      <LineId Id="1362" Count="0" />
      <LineId Id="789" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.CalculateEfficiency">
      <LineId Id="303" Count="0" />
      <LineId Id="166" Count="8" />
      <LineId Id="267" Count="0" />
      <LineId Id="180" Count="4" />
      <LineId Id="289" Count="0" />
      <LineId Id="291" Count="2" />
      <LineId Id="295" Count="1" />
      <LineId Id="185" Count="0" />
      <LineId Id="246" Count="0" />
      <LineId Id="192" Count="3" />
      <LineId Id="69" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.ConfigureOutputContact">
      <LineId Id="5" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="8" Count="1" />
    </LineIds>
    <LineIds Name="FB_SystemControl.EMstop">
      <LineId Id="21" Count="0" />
      <LineId Id="15" Count="3" />
      <LineId Id="20" Count="0" />
      <LineId Id="19" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="6" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.FillSystemMonitoringVars">
      <LineId Id="5" Count="2" />
      <LineId Id="33" Count="0" />
      <LineId Id="92" Count="0" />
      <LineId Id="99" Count="0" />
      <LineId Id="136" Count="0" />
      <LineId Id="38" Count="0" />
      <LineId Id="37" Count="0" />
      <LineId Id="11" Count="0" />
      <LineId Id="84" Count="0" />
      <LineId Id="83" Count="0" />
      <LineId Id="76" Count="0" />
      <LineId Id="123" Count="0" />
      <LineId Id="125" Count="3" />
      <LineId Id="124" Count="0" />
      <LineId Id="108" Count="0" />
      <LineId Id="107" Count="0" />
      <LineId Id="109" Count="0" />
      <LineId Id="122" Count="0" />
      <LineId Id="121" Count="0" />
      <LineId Id="111" Count="0" />
      <LineId Id="110" Count="0" />
      <LineId Id="120" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.GetDiagnostics">
      <LineId Id="5" Count="0" />
      <LineId Id="11" Count="0" />
      <LineId Id="18" Count="8" />
      <LineId Id="17" Count="0" />
      <LineId Id="32" Count="0" />
      <LineId Id="34" Count="6" />
      <LineId Id="42" Count="0" />
      <LineId Id="41" Count="0" />
      <LineId Id="33" Count="0" />
      <LineId Id="48" Count="0" />
      <LineId Id="50" Count="9" />
      <LineId Id="49" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.GetEvents">
      <LineId Id="28" Count="5" />
      <LineId Id="14" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.JsonFileToStruct">
      <LineId Id="920" Count="12" />
      <LineId Id="934" Count="26" />
      <LineId Id="962" Count="19" />
      <LineId Id="983" Count="9" />
      <LineId Id="994" Count="48" />
      <LineId Id="1044" Count="96" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.PowerstackCalibration">
      <LineId Id="1086" Count="4" />
      <LineId Id="1123" Count="0" />
      <LineId Id="1231" Count="0" />
      <LineId Id="1220" Count="2" />
      <LineId Id="1397" Count="0" />
      <LineId Id="1124" Count="2" />
      <LineId Id="1296" Count="0" />
      <LineId Id="1246" Count="0" />
      <LineId Id="1393" Count="0" />
      <LineId Id="1128" Count="1" />
      <LineId Id="1306" Count="1" />
      <LineId Id="1309" Count="3" />
      <LineId Id="1308" Count="0" />
      <LineId Id="1131" Count="4" />
      <LineId Id="1388" Count="1" />
      <LineId Id="1408" Count="1" />
      <LineId Id="1242" Count="0" />
      <LineId Id="1239" Count="0" />
      <LineId Id="1145" Count="6" />
      <LineId Id="1394" Count="1" />
      <LineId Id="1152" Count="0" />
      <LineId Id="1407" Count="0" />
      <LineId Id="1153" Count="2" />
      <LineId Id="1386" Count="1" />
      <LineId Id="1244" Count="0" />
      <LineId Id="1156" Count="1" />
      <LineId Id="1248" Count="0" />
      <LineId Id="1158" Count="16" />
      <LineId Id="1303" Count="0" />
      <LineId Id="1175" Count="0" />
      <LineId Id="1177" Count="3" />
      <LineId Id="1251" Count="0" />
      <LineId Id="1292" Count="0" />
      <LineId Id="1258" Count="0" />
      <LineId Id="1282" Count="1" />
      <LineId Id="1279" Count="0" />
      <LineId Id="1278" Count="0" />
      <LineId Id="1274" Count="0" />
      <LineId Id="1285" Count="0" />
      <LineId Id="1276" Count="0" />
      <LineId Id="1290" Count="0" />
      <LineId Id="1259" Count="0" />
      <LineId Id="1295" Count="0" />
      <LineId Id="1183" Count="0" />
      <LineId Id="1245" Count="0" />
      <LineId Id="1184" Count="4" />
      <LineId Id="1439" Count="0" />
      <LineId Id="1189" Count="20" />
      <LineId Id="1301" Count="0" />
      <LineId Id="1211" Count="3" />
      <LineId Id="44" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.Reset">
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.SetPQLimits">
      <LineId Id="674" Count="0" />
      <LineId Id="796" Count="1" />
      <LineId Id="677" Count="1" />
      <LineId Id="800" Count="0" />
      <LineId Id="799" Count="0" />
      <LineId Id="692" Count="12" />
      <LineId Id="172" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.shutdown">
      <LineId Id="15" Count="1" />
      <LineId Id="12" Count="1" />
      <LineId Id="18" Count="0" />
      <LineId Id="14" Count="0" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.StoreSettings">
      <LineId Id="148" Count="63" />
      <LineId Id="65" Count="0" />
    </LineIds>
    <LineIds Name="FB_SystemControl.UpdateSystemTime">
      <LineId Id="72" Count="0" />
      <LineId Id="71" Count="0" />
      <LineId Id="73" Count="0" />
      <LineId Id="45" Count="1" />
      <LineId Id="88" Count="0" />
      <LineId Id="111" Count="0" />
      <LineId Id="105" Count="0" />
      <LineId Id="91" Count="0" />
      <LineId Id="112" Count="1" />
      <LineId Id="89" Count="0" />
      <LineId Id="48" Count="0" />
      <LineId Id="92" Count="0" />
      <LineId Id="108" Count="0" />
      <LineId Id="97" Count="0" />
      <LineId Id="96" Count="0" />
      <LineId Id="95" Count="0" />
      <LineId Id="93" Count="0" />
      <LineId Id="40" Count="0" />
      <LineId Id="103" Count="1" />
      <LineId Id="19" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="27" Count="0" />
      <LineId Id="23" Count="0" />
      <LineId Id="29" Count="0" />
      <LineId Id="25" Count="0" />
      <LineId Id="101" Count="0" />
      <LineId Id="36" Count="0" />
      <LineId Id="33" Count="2" />
      <LineId Id="31" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>