								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_BatteryOverloadStop" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^BatteryOverloadStop" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_FeedInCurrentLimit" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^FeedInCurrentLimit" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_FeedOutCurrentLimit" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SupplyCurrentLimit" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_IdleChargePower" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^IdleChargePower" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_SOCStart" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SOCStart" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_SOCStop" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SOCStop" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^ui_SocTarget" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SOCTarget" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Inputfield^w_Control" TypeA="WORD" InOutA="0" ParentTypeA="ST_PNInput_InputField" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^Control" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^PSB^UI_IdleChargePower" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_PeakShaveBox" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^IdleChargePower" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^PSB^USI_SOCTarget" TypeA="USINT" InOutA="0" ParentTypeA="ST_PNInput_PeakShaveBox" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^SOCTarget" Size="8" OffsB="8" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^PSB^ui_FeedInCurrentLimit" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_PeakShaveBox" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^FeedInCurrentLimit" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^PSB^ui_SupplyCurrentLimit" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_PeakShaveBox" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^SupplyCurrentLimit" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^PSB^w_Control" TypeA="WORD" InOutA="0" ParentTypeA="ST_PNInput_PeakShaveBox" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^Control" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^i_PFset" TypeA="INT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PFSet" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^i_Pset" TypeA="INT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PSet" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^i_Qset" TypeA="INT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^QSet" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^ui_FrequencyDroop" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^FrequencyDroop" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^ui_NominalFrequency" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalFrequency" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^ui_NominalVoltage" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalVoltage" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^ui_PowerRampRate" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PowerRampRate" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^ui_VoltageDroop" TypeA="UINT" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^VoltageDroop" RestoreInfo="ANotFound"/>
								<Link VarA="ControlManager.PNController.Inputs^Powerstack^w_Control" TypeA="WORD" InOutA="0" ParentTypeA="ST_PNInput_Powerstack" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^Control" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 2 (Profinet Controller)^pnmbc">
								<Link VarA="ControlManager.PNController.Outputs^General^ui_Powermode" TypeA="UINT" InOutA="1" ParentTypeA="ST_PNOutput_General" GuidA="{18071995-0000-0000-0000-000000000005}" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^PowerMode" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2026-01-21T16:22:52">
						<OwnerA Name="InputDst" Prefix="TIPC^PLC^PLC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 63 (EL1809)">
								<Link VarA="MAIN_Fast.HartingIO.b_ExtIOfb" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^Input" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC^PLC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 66 (EL2809)">
								<Link VarA="MAIN_Fast.HartingIO.b_ExtIOSwitch" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 13^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<Contexts>
						<Context>
							<Id NeedCalleeCall="true">0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>4</Priority>
							<CycleTime>2000000</CycleTime>
						</Context>
						<Context>
							<Id NeedCalleeCall="true">1</Id>
							<Name>MonitorControlTask</Name>
							<ManualConfig>
								<OTCID>#x02010040</OTCID>
							</ManualConfig>
							<Priority>8</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="4" OTCID="#x08502003"/>
						<TaskPouOid Prio="8" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Safety>
			<Project GUID="{275C1CE3-9BB4-4CF7-93E1-344F3071159D}" Name="SafetyPRG_1IN1OUT" PrjFilePath="SafetyPRG_1IN1OUT\SafetyPRG_1IN1OUT.splcproj" TmcFilePath="SafetyPRG_1IN1OUT\SafetyPRG_1IN1OUT.tmc" GeneralArchiveSettings="#x000f" TargetArchiveSettings="#x0007" FileArchiveSettings="#x000e">
				<ProjectVariant PvUseDisable="true">
					<Variant>
						<Name>ePU10_360_3P_O</Name>
						<Name>ePU10_360_N_IO</Name>
						<Name>ePU10_360_N_IO_PSB</Name>
						<Name>ePU10_368_3P_O_PSB</Name>
						<Disable>0</Disable>
					</Variant>
				</ProjectVariant>
				<Instance Id="#x01010020" KeepUnrestoredLinks="2">
					<Name>SafetyPRG_1IN1OUT Instance</Name>
					<TmcDesc GUID="{72A6D5B8-E98C-4604-8B90-09D1F8AB38A9}">
						<Name>Safety</Name>
						<InitSequence>PO</InitSequence>
						<Contexts>
							<Context>
								<Id>1</Id>
								<Name>Default</Name>
							</Context>
						</Contexts>
					</TmcDesc>
				</Instance>
			</Project>
		</Safety>
		<Io>
			<Device Id="2" DevType="113" AmsPort="28674" AmsNetId="10.100.2.61.3.1" RemoteName="Device 2 (Profinet Controller)">
				<Name>Device 2 (Profinet Controller)</Name>
				<DevData>000000000000000000000000204e00005c4445564943455c7b42384431343045442d463342342d343739362d414345392d3744463946443434434533357d000000000000000009002801a8c000ffffff0000000000000400008000000000000000000000000000000101a8c00000000000000000000000000000000000000000</DevData>
				<Image Id="3" AddrType="1" ImageType="3" SizeIn="607" SizeOut="309">
					<Name>Image</Name>
				</Image>
				<Box Id="18" BoxType="9121">
					<Name>quint4-ups</Name>
					<Comment><![CDATA[
The GSDML is not available!

GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
GSDML path: C:\Users\VES Development\Documents\TcXaeShell\e-PU500T_23-1-2023_Fixed\
VendorName: Phoenix Contact
OrderNumber: 2907079
HW Release Version: 01
SW Release Version: V1.0.1]]></Comment>
					<ImageId>121</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>16</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Profinet DeviceId="322" VendorId="176" FrameOffset="32768" Flags="16" IPAdd="c0a8012a" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="8" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="1" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" NrOfGsdmlDap="4" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="4" SendClockFaktor="32" MaxInputLen="256" MaxOutputLen="256" SendClockFactorData="200040008000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="PROFINET IO - Uninterruptible Power Supply" GSDMLPath="C:\Users\VES Development\Documents\TcXaeShell\e-PU500T_23-1-2023_Fixed\GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml" ImagePath="C:\Users\VES Development\Documents\TcXaeShell\e-PU500T_23-1-2023_Fixed\.bmp" MainFamily="I/O" ProductFamily="POWER" OrderNr="2907079" DefaultDNSName="QUINT4-UPS-24DC-24DC-40-PN" VendorName="Phoenix Contact" FamDescription="PROFINET IO - Uninterruptible Power Supply" SWVersion="V1.0.1" HWVersion="01" AltLanguage="7">
						<GsdmlValue Id="disable_enable" Content="00000100">
							<RecordText>disabled</RecordText>
							<RecordText>enabled</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="enable_disable" Content="00000100">
							<RecordText>enabled</RecordText>
							<RecordText>disabled</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="auto_user" Content="00000100">
							<RecordText>auto</RecordText>
							<RecordText>user</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="deactivate_activate" Content="00000100">
							<RecordText>deactivate</RecordText>
							<RecordText>activate</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="notchanged_changed" Content="00000100">
							<RecordText>not changed</RecordText>
							<RecordText>changed</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="standalone_parallel" Content="00000100">
							<RecordText>standalone</RecordText>
							<RecordText>parallel</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="auto_set" Content="00000100">
							<RecordText>auto</RecordText>
							<RecordText>set</RecordText>
						</GsdmlValue>
						<GsdmlChannelDiag TypeInfo="Diagnosis" ErrorType="256" ExtDiagType="0100020003000400050006000700080009000a000b000c000d000e00">
							<ExtDiagText>Internal error</ExtDiagText>
							<ExtDiagText>Battery technologies different</ExtDiagText>
							<ExtDiagText>Battery capacities different</ExtDiagText>
							<ExtDiagText>Battery capacity test negative</ExtDiagText>
							<ExtDiagText>Battery capacity too high</ExtDiagText>
							<ExtDiagText>Battery capacity too low</ExtDiagText>
							<ExtDiagText>Temperature drop between batteries too high</ExtDiagText>
							<ExtDiagText>Battery quality check negative</ExtDiagText>
							<ExtDiagText>Battery end of lifetime reached</ExtDiagText>
							<ExtDiagText>No battery detected</ExtDiagText>
							<ExtDiagText>Temperature very low</ExtDiagText>
							<ExtDiagText>Replace battery</ExtDiagText>
							<ExtDiagText>Fuse blown</ExtDiagText>
							<ExtDiagText>Battery communication fault</ExtDiagText>
						</GsdmlChannelDiag>
						<UsedGsdmlModule ModuleIdentNumber="1" ModuleName="DAP Module" InfoText="PROFINET IO - Uninterruptible Power Supply" OrderNumber="2907079">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="17236750" Id="ID_MODULE_UPS_40A" ModuleName="QUINT4-UPS 24DC/40" InfoText="Uninterruptible Power Supply" OrderNumber="2907079" ModuleCategory="POWER" ModuleSubCategory="UPS">
							<Slot>1</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="DIM 4" SubModuleName="QUINT4-UPS 24DC/40" InfoText="PROFINET IO - Uninterruptible Power Supply" OrderNumber="2907079"/>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="ID_SMOD_UPS_40A" SubModuleName="QUINT4-UPS 24DC/40" InfoText="Uninterruptible Power Supply" OrderNumber="2907079">
							<Record Name="Parameter settings" Length="4" Index="4160">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Output on after SOC reached" DataType="Bit" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Remote during mains operation" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Remote during battery operation" DataType="Bit" DefaultValue="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Emergency power mode" DataType="Bit" ByteOffset="2" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Energy saving 1: LEDs off during battery mode" DataType="Bit" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Energy saving 2: DOs off during battey mode" DataType="Bit" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Energy saving 3: Communication off during battery mode" DataType="Bit" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery start" DataType="Bit" DefaultValue="1" ByteOffset="2" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Dynamic switchover threshold" DataType="Bit" ByteOffset="2" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Use charge current from LIN (auto) or user" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="auto_user">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Use charge voltage threshold from LIN (auto) or user" DataType="Bit" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="auto_user">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Use discharge voltage threshold from LIN (auto) or user" DataType="Bit" ByteOffset="1" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="auto_user">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Service mode button" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Balancing Function - Use SOC calculaiton values for PC Mode times" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery check" DataType="Bit" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="enable_disable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="UPS Output" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="3" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Set DO 1" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitLength="1" ValueItemTarget="auto_set"/>
								<RecordDataDef Name="Set DO 2" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="1" BitLength="1" ValueItemTarget="auto_set"/>
								<RecordDataDef Name="Set DO 3" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="2" BitLength="1" ValueItemTarget="auto_set"/>
								<RecordDataDef Name="Control charge current regarding input voltage " DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="4" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Set UPS parameters back to factory values" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="6" BitLength="1" ValueItemTarget="deactivate_activate"/>
								<RecordDataDef Name="Activate systemtest" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitLength="1" ValueItemTarget="deactivate_activate"/>
								<RecordDataDef Name="Activate battery capacity test" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="deactivate_activate"/>
								<RecordDataDef Name="Confirm battery change" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="2" BitLength="1" ValueItemTarget="notchanged_changed"/>
								<RecordDataDef Name="Switch on service mode" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="3" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Activate quality test of battery" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="5" BitLength="1" ValueItemTarget="deactivate_activate"/>
								<RecordDataDef Name="Complete read of static battery data" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="UPS wiring:" DataType="Bit" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="standalone_parallel">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Remote signal by software " DataType="Bit" MaxAllowedValue="1" BitOffset="7" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Restart after OLP and OCP" DataType="Bit" ByteOffset="3" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
							</Record>
							<Record Name="Configuration DO 1" Length="4" Index="4162">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Negation of signal" DataType="Bit" ByteOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery alarm" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm to replace battery" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Buffer ready signal" DataType="Bit" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery is charging" DataType="Bit" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery mode active" DataType="Bit" ByteOffset="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alam battery low" DataType="Bit" DefaultValue="1" ByteOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning battery low" DataType="Bit" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event PC shutdown triggered" DataType="Bit" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 1 battery mode triggered" DataType="Bit" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 2 battery mode triggered" DataType="Bit" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 1" DataType="Bit" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 2" DataType="Bit" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Service mode is active" DataType="Bit" DefaultValue="1" ByteOffset="2" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - SOH value too low" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - Residual lifetime reached" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - User replace time reached" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery not detected" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Capacity test negative" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery warning" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 1 failed" DataType="Bit" DefaultValue="1" ByteOffset="2" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="External charger" DataType="Bit" ByteOffset="1" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning device function not optimal" DataType="Bit" ByteOffset="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm device failure" DataType="Bit" DefaultValue="1" ByteOffset="2" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 2 failed" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Input voltage is in valid range" DataType="Bit" MaxAllowedValue="1" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
							</Record>
							<Record Name="Configuration DO 2" Length="4" Index="4164">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Negation of signal" DataType="Bit" ByteOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery alarm" DataType="Bit" ByteOffset="3" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm to replace battery" DataType="Bit" ByteOffset="3" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Buffer ready signal" DataType="Bit" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery is charging" DataType="Bit" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery mode active" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alam battery low" DataType="Bit" ByteOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning battery low" DataType="Bit" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event PC shutdown triggered" DataType="Bit" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 1 battery mode triggered" DataType="Bit" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 2 battery mode triggered" DataType="Bit" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 1" DataType="Bit" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 2" DataType="Bit" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Service mode is active" DataType="Bit" ByteOffset="2" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - SOH value too low" DataType="Bit" ByteOffset="3" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - Residual lifetime reached" DataType="Bit" ByteOffset="3" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - User replace time reached" DataType="Bit" ByteOffset="3" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery not detected" DataType="Bit" ByteOffset="3" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Capacity test negative" DataType="Bit" ByteOffset="3" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery warning" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 1 failed" DataType="Bit" ByteOffset="2" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="External charger" DataType="Bit" ByteOffset="1" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning device function not optimal" DataType="Bit" ByteOffset="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm device failure" DataType="Bit" ByteOffset="2" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 2 failed" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Input voltage is in valid range" DataType="Bit" MaxAllowedValue="1" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
							</Record>
							<Record Name="Configuration DO 3" Length="4" Index="4166">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Negation of signal" DataType="Bit" ByteOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery alarm" DataType="Bit" ByteOffset="3" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm to replace battery" DataType="Bit" ByteOffset="3" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Buffer ready signal" DataType="Bit" DefaultValue="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery is charging" DataType="Bit" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery mode active" DataType="Bit" ByteOffset="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alam battery low" DataType="Bit" ByteOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning battery low" DataType="Bit" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event PC shutdown triggered" DataType="Bit" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 1 battery mode triggered" DataType="Bit" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Event 2 battery mode triggered" DataType="Bit" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 1" DataType="Bit" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Configuration DI 2" DataType="Bit" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Service mode is active" DataType="Bit" ByteOffset="2" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - SOH value too low" DataType="Bit" ByteOffset="3" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - Residual lifetime reached" DataType="Bit" ByteOffset="3" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery end of lifetime - User replace time reached" DataType="Bit" ByteOffset="3" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery not detected" DataType="Bit" ByteOffset="3" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Capacity test negative" DataType="Bit" ByteOffset="3" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective battery warning" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 1 failed" DataType="Bit" ByteOffset="2" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="External charger" DataType="Bit" ByteOffset="1" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective warning device function not optimal" DataType="Bit" ByteOffset="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Collective alarm device failure" DataType="Bit" ByteOffset="2" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Output 2 failed" DataType="Bit" MaxAllowedValue="1" ByteOffset="2" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Input voltage is in valid range" DataType="Bit" MaxAllowedValue="1" BitOffset="6" BitLength="1" ValueItemTarget="disable_enable"/>
							</Record>
							<Record Name="Configuration DI 1" Length="2" Index="4170">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Negation active" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Remote in use" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Turn device output off" DataType="Bit" ByteOffset="1" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Digital boost active" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="3" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Analog boost active" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="4" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Charger" DataType="Bit" ByteOffset="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Power supply data input digital" DataType="Bit" MaxAllowedValue="1" BitOffset="1" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Power supply data input analog" DataType="Bit" MaxAllowedValue="1" BitOffset="2" BitLength="1" ValueItemTarget="disable_enable"/>
							</Record>
							<Record Name="Configuration DI 2" Length="2" Index="4171">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Negation active" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Remote in use" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="1" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Turn device output off" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="2" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Digital boost active" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Analog boost active" DataType="Bit" ByteOffset="1" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Charger" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="5" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Power supply data input digital" DataType="Bit" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Power supply data input analog" DataType="Bit" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
							</Record>
							<Record Name="Charger parameters" Length="10" Index="4173">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Charge current [mA]" DataType="Unsigned16" MinAllowedValue="200" MaxAllowedValue="5000" DefaultValue="5000" DataLength="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Charge absorbtion voltage [mV]" DataType="Unsigned16" MinAllowedValue="25000" MaxAllowedValue="32000" DefaultValue="28000" DataLength="2" ByteOffset="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Charge end voltage [mV]" DataType="Unsigned16" MinAllowedValue="25000" MaxAllowedValue="32000" DefaultValue="27600" DataLength="2" ByteOffset="4" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Charge temperature coefficient [mV]" DataType="Unsigned16" MaxAllowedValue="200" DefaultValue="42" DataLength="2" ByteOffset="6" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Discharge end voltage [mV]" DataType="Unsigned16" MinAllowedValue="18000" MaxAllowedValue="24000" DefaultValue="19200" DataLength="2" ByteOffset="8" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Set switching thresholds" Length="4" Index="4182">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Undervoltage backup threshold [mV]" DataType="Unsigned16" MinAllowedValue="18000" MaxAllowedValue="30000" DefaultValue="22000" DataLength="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Overvoltage backup threshold [mV]" DataType="Unsigned16" MinAllowedValue="20000" MaxAllowedValue="32000" DefaultValue="30000" DataLength="2" ByteOffset="2" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Time settings" Length="16" Index="4184">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Return to mains time [s]" DataType="Unsigned16" MaxAllowedValue="60" DataLength="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Buffertime of switch setting 'custom' [s]" DataType="Unsigned16" MinAllowedValue="3" MaxAllowedValue="65535" DefaultValue="30" DataLength="2" ByteOffset="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Time based shutdown delay [s]" DataType="Unsigned16" MinAllowedValue="5" MaxAllowedValue="65535" DefaultValue="60" DataLength="2" ByteOffset="4" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Delay time for battery event 2 [s]" DataType="Unsigned16" MinAllowedValue="5" MaxAllowedValue="65535" DefaultValue="10" DataLength="2" ByteOffset="6" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Delay time for battery event 3 [s]" DataType="Unsigned16" MinAllowedValue="5" MaxAllowedValue="65535" DefaultValue="20" DataLength="2" ByteOffset="8" Visible="true" Changeable="true"/>
								<RecordDataDef Name="PC-Mode buffer time (time until PC will shut down) [s]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="3600" DefaultValue="120" DataLength="2" ByteOffset="10" Visible="true" Changeable="true"/>
								<RecordDataDef Name="PC-Mode reset time (time for output off) [s]" DataType="Unsigned16" MaxAllowedValue="60" DefaultValue="10" DataLength="2" ByteOffset="12" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Signaling time after shutdown in battery mode [s]" DataType="Unsigned16" MaxAllowedValue="36000" DefaultValue="600" DataLength="2" ByteOffset="14" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Buffer settings" Length="8" Index="4193">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SOC signaling value to show the buffer is ready to power the output [%]" DataType="Unsigned16" MaxAllowedValue="100" DefaultValue="100" DataLength="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Max capacity to be used for one battery mode [%]" DataType="Unsigned16" MinAllowedValue="20" MaxAllowedValue="50" DefaultValue="20" DataLength="2" ByteOffset="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User value: Quantity of installed batteries" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="65535" DefaultValue="65535" DataLength="2" ByteOffset="4" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User value: Installed battery capacity for one battery [100mAh]" DataType="Unsigned16" MinAllowedValue="70" MaxAllowedValue="65535" DefaultValue="65535" DataLength="2" ByteOffset="6" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Conductance settings" Length="2" Index="4199">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Battery quality check time interval [h]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="336" DefaultValue="4" DataLength="2" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Reporting settings" Length="24" Index="4200">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="User battery replace time [24h]" DataType="Unsigned16" MinAllowedValue="90" MaxAllowedValue="9125" DefaultValue="90" DataLength="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Alarm threshold battery SOC voltage in battery mode [mV]" DataType="Unsigned16" MinAllowedValue="18000" MaxAllowedValue="30000" DefaultValue="20400" DataLength="2" ByteOffset="2" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Alarm threshold battery SOC value [%]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="100" DefaultValue="10" DataLength="2" ByteOffset="4" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Alarm threshold battery SOC remaining buffer time [min]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="60" DefaultValue="1" DataLength="2" ByteOffset="6" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Alarm threshold battery SOH [%]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="100" DefaultValue="1" DataLength="2" ByteOffset="8" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Alarm threshold battery SOH (remaining life time) [24h]" DataType="Unsigned16" MinAllowedValue="30" MaxAllowedValue="365" DefaultValue="182" DataLength="2" ByteOffset="10" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning threshold battery SOC voltage in battery mode [mV]" DataType="Unsigned16" MinAllowedValue="18000" MaxAllowedValue="30000" DefaultValue="18000" DataLength="2" ByteOffset="12" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning threshold battery SOC value [%]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="100" DefaultValue="1" DataLength="2" ByteOffset="14" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning threshold battery SOC remaining buffer time [min]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="60" DefaultValue="1" DataLength="2" ByteOffset="16" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning threshold battery SOH [%]" DataType="Unsigned16" MinAllowedValue="1" MaxAllowedValue="100" DefaultValue="1" DataLength="2" ByteOffset="18" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning threshold battery SOH remaining life time [24h]" DataType="Unsigned16" MinAllowedValue="30" MaxAllowedValue="365" DefaultValue="30" DataLength="2" ByteOffset="20" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Warning temperature difference between batteries too high [K]" DataType="Unsigned16" MinAllowedValue="5" MaxAllowedValue="40" DefaultValue="5" DataLength="2" ByteOffset="22" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="Enable/disable functions" Length="4" Index="4214">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Charge current" DataType="Bit" DefaultValue="1" ByteOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Max. output current 1" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="1" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Max. output current 2" DataType="Bit" MaxAllowedValue="1" ByteOffset="3" BitOffset="2" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Threshold buffer ready" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Usable capacity in battery mode" DataType="Bit" ByteOffset="3" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="User replace time battery alarm" DataType="Bit" ByteOffset="3" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery alarm SOC voltage " DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery alarm SOC percent" DataType="Bit" DefaultValue="1" ByteOffset="3" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battey alarm SOC time" DataType="Bit" ByteOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery alarm SOH percent" DataType="Bit" ByteOffset="2" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery alarm SOH time" DataType="Bit" DefaultValue="1" ByteOffset="2" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning SOC voltage" DataType="Bit" ByteOffset="2" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning SOC percent" DataType="Bit" ByteOffset="2" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning SOC time" DataType="Bit" ByteOffset="2" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning SOH percent" DataType="Bit" ByteOffset="2" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning SOH time" DataType="Bit" ByteOffset="2" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Battery warning delta temperature" DataType="Bit" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Mode selector switch" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="PC Mode shutdown current" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="2" BitLength="1" ValueItemTarget="disable_enable"/>
								<RecordDataDef Name="Custom buffer time" DataType="Bit" DefaultValue="1" ByteOffset="1" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="disable_enable">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>1</AllowedValue>
								</RecordDataDef>
							</Record>
							<Record Name="Resistor settings" Length="2" Index="4217">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Resistance value between UPS and battery [mOhm]" DataType="Unsigned16" MaxAllowedValue="65535" DefaultValue="65535" DataLength="2" Visible="true" Changeable="true"/>
							</Record>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0005" DAP="true" ModuleIdentNumber="1" ModuleInfo="PROFINET IO - Uninterruptible Power Supply">
								<Name>Term 5 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
Module Info: PROFINET IO - Uninterruptible Power Supply
OrderNumber: 2907079]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c000b" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="DIM 4" AddSubModFlags="60">
									<Name>Subterm 11 (QUINT4-UPS 24DC/40)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
Submodule Info: PROFINET IO - Uninterruptible Power Supply
OrderNumber: 2907079]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c000c" SubModuleIdentNumber="10" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="IDS_IF3" InterfaceData="0100000000000000000000000000000000000000000098000000000000000000">
									<Name>Subterm 12 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c000d" SubModuleIdentNumber="11" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="IDS_P7" PortData="2e016c00000000000000000000000000000000000000000000000000">
									<Name>Subterm 13 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c000e" SubModuleIdentNumber="12" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="IDS_P8" PortData="2e016c00000000000000000000000000000010000000000000000000">
									<Name>Subterm 14 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0006" ModuleIdentNumber="17236750" SlotNumber="1" ModuleInfo="Uninterruptible Power Supply" ModuleID="ID_MODULE_UPS_40A">
								<Name>Term 6 (QUINT4-UPS 24DC/40)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
Module Info: Uninterruptible Power Supply
OrderNumber: 2907079]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c000f" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="ID_SMOD_UPS_40A">
									<Name>Subterm 15 (QUINT4-UPS 24DC/40)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-Phoenix_Contact-UPS-20211027.xml
Submodule Info: Uninterruptible Power Supply
OrderNumber: 2907079]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="4" Index="4160" ConstData="41901020"/>
									<Record Length="4" Index="4162" ConstData="0000b1fe"/>
									<Record Length="4" Index="4164" ConstData="00800000"/>
									<Record Length="4" Index="4166" ConstData="20000000"/>
									<Record Length="2" Index="4170" ConstData="0002"/>
									<Record Length="2" Index="4171"/>
									<Record Length="10" Index="4173" ConstData="8813807078692a00204e"/>
									<Record Length="4" Index="4182" ConstData="f0553075"/>
									<Record Length="16" Index="4184" ConstData="00001e003c000a00140078000a000000"/>
									<Record Length="8" Index="4193" ConstData="6400140001004c04"/>
									<Record Length="2" Index="4199" ConstData="0400"/>
									<Record Length="24" Index="4200" ConstData="5a00685b0a0001000100b60018600100010001001e000500"/>
									<Record Length="4" Index="4214" ConstData="000a0009"/>
									<Record Length="2" Index="4217" ConstData="0a00"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x3">
											<Name>Status functions</Name>
											<Type>UDINT</Type>
											<BitOffs>32</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>Status interface</Name>
											<Type>UDINT</Type>
											<BitOffs>64</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Input voltage [mV]</Name>
											<Type>UINT</Type>
											<BitOffs>96</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Input current [mA]</Name>
											<Type>UINT</Type>
											<BitOffs>112</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Output voltage [mV]</Name>
											<Type>UINT</Type>
											<BitOffs>128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Output current [mA]</Name>
											<Type>UINT</Type>
											<BitOffs>144</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Battery voltage [mV]</Name>
											<Type>UINT</Type>
											<BitOffs>160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Battery charging current [mA]</Name>
											<Type>UINT</Type>
											<BitOffs>176</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Battery temperature [K]</Name>
											<Type>UINT</Type>
											<BitOffs>192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Device temperature [K]</Name>
											<Type>UINT</Type>
											<BitOffs>208</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>SOC [s]</Name>
											<Type>UDINT</Type>
											<BitOffs>224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Time until PC shutdown [s]</Name>
											<Type>UINT</Type>
											<BitOffs>256</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOH [days]</Name>
											<Type>UINT</Type>
											<BitOffs>272</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="17" BoxType="9120">
					<Name>pm1buscoupler</Name>
					<Comment><![CDATA[GSDML Name: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Path: $(TWINCAT3DIR)Config\Io\Profinet\
VendorName: Beckhoff Automation
OrderNumber: EK9320
HW Release Version: 1
SW Release Version: V1.00]]></Comment>
					<ImageId>5</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>288</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>304</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>16</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="9320" VendorId="288" FrameOffset="32768" Flags="16" IPAdd="c0a8011e" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="255" InstanceServerPort="61000" InstanceClientPort="60000" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" SavePnIoBoxValues="4d00" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="4" SendClockFaktor="32" MaxInputLen="1440" MaxOutputLen="1440" MaxDataLen="2880" SendClockFactorData="2000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported" GSDMLPath="$(TWINCAT3DIR)Config\Io\Profinet\GSDML-V2.43-beckhoff-EK9320-20230313.xml" ImagePath="C:\TwinCAT\3.1\Config\Io\Profinet\GSDML-0120-2468-ek9320.bmp" MainFamily="I/O" ProductFamily="EK Device" OrderNr="EK9320" DefaultDNSName="ek9320" VendorName="Beckhoff Automation" FamDescription="EK products, protection type IP20" GraphicFile="GSDML-0120-2468-ek9320" SWVersion="V1.00" HWVersion="1" AltLanguage="7">
						<GsdmlValue Id="Activ_Inactiv" Content="00000100">
							<RecordText>inactive</RecordText>
							<RecordText>active</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_0" Content="00000100">
							<RecordText>False</RecordText>
							<RecordText>True</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="At the release of the AR take the fallback values that are configured from profinet. If no fallback value available the outputs would be set to zero. If that fetaure is disabled the output values are frozen." Id="EnumList_1" Content="00000100">
							<RecordText>Off</RecordText>
							<RecordText>On</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the data presentation format." Id="EnumList_2" Content="00000100">
							<RecordText>Intel Format</RecordText>
							<RecordText>Motorola Format</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the behavior of the IOs if the EBus frame is incorrect. The &quot;Legacy&quot; mode means that the Outputs will be updated and the inputs will be frozen (it depends from the location of the EBus error). The &quot;Set IOs to 0&quot; mode means that the IOs set to zero and automatic restart of EBus if the error disappear. Other than the &quot;Set IOs to 0 without EBus restart&quot; option, the EBus will not automatic restarted." Id="EnumList_3" Content="000001000200">
							<RecordText>Legacy</RecordText>
							<RecordText>Set IOs to 0</RecordText>
							<RecordText>Set IOs to 0 without EBus restart</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the cycle time of the EBus. The default is 1ms, but it's possible to trigger it with the PN cycle (max 64 ms)." Id="EnumList_4" Content="00000100">
							<RecordText>Internal Task cycle</RecordText>
							<RecordText>PN cycle</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Defines the fallback value for the outputs if the AR is released (if that feature is enabled at the DAP)." Id="FallbackValue" Content="000001000200">
							<RecordText>Set 0</RecordText>
							<RecordText>Set 1</RecordText>
							<RecordText>Frozen</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_19" Content="000001000200">
							<RecordText>Signed</RecordText>
							<RecordText>Absolute MSB sign</RecordText>
							<RecordText>High resolution (1/100°C)</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_20" Content="00000100020003000400050006000700080009000a000b00">
							<RecordText>50 Hz</RecordText>
							<RecordText>60 Hz</RecordText>
							<RecordText>100 Hz</RecordText>
							<RecordText>500 Hz</RecordText>
							<RecordText>1 kHz</RecordText>
							<RecordText>2 kHz</RecordText>
							<RecordText>3,75 kHz</RecordText>
							<RecordText>7,5 kHz</RecordText>
							<RecordText>15 kHz</RecordText>
							<RecordText>30 kHz</RecordText>
							<RecordText>5 Hz</RecordText>
							<RecordText>10 Hz</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_21" Content="00000100020003000400050006000700080009000a000b000c000d000e000f0010001100120013001400150016001700180019001a001b001c001d001e001f002000">
							<RecordText>PT100 (-200...850°C)</RecordText>
							<RecordText>NI100 (-60...250°C)</RecordText>
							<RecordText>PT1000 (-200...850°C)</RecordText>
							<RecordText>PT500 (-200...850°C)</RecordText>
							<RecordText>PT200 (-200...850°C)</RecordText>
							<RecordText>NI1000 (-60...250°C)</RecordText>
							<RecordText>NI1000 100°C: 1500Ohm (-30...160°C)</RecordText>
							<RecordText>NI120 (-60...320°C)</RecordText>
							<RecordText>Resistor 1/16 Ohm resolution (0..4095 Ohm)</RecordText>
							<RecordText>Resistor 1/64 Ohm resolution (0..1047 Ohm)</RecordText>
							<RecordText>KT100/110/130/210/230 KTY10/11/13/16/19</RecordText>
							<RecordText>KTY81/82-110,120,150 (-50...150°C)</RecordText>
							<RecordText>KTY81-121</RecordText>
							<RecordText>KTY81-122</RecordText>
							<RecordText>KTY81-151</RecordText>
							<RecordText>KTY81-152</RecordText>
							<RecordText>KTY81/82-210,220,250</RecordText>
							<RecordText>KTY81-221</RecordText>
							<RecordText>KTY81-222</RecordText>
							<RecordText>KTY81-251</RecordText>
							<RecordText>KTY81-252</RecordText>
							<RecordText>KTY83-110,120,150 (-50...175°C)</RecordText>
							<RecordText>KTY83-121</RecordText>
							<RecordText>KTY83-122</RecordText>
							<RecordText>KTY83-151</RecordText>
							<RecordText>KTY83-152</RecordText>
							<RecordText>KTY84-130,150 (-40...300°C)</RecordText>
							<RecordText>KTY84-151</RecordText>
							<RecordText>KTY21/23-6 (-50...150°C)</RecordText>
							<RecordText>KTY1x-5</RecordText>
							<RecordText>KTY1x-7</RecordText>
							<RecordText>KTY21/23-5</RecordText>
							<RecordText>KTY21/23-7</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="A internal communication error appears at the profinet device." Id="EC_Error" Content="000001000200030004000500">
							<RecordText>State Change</RecordText>
							<RecordText>Abnormal State Change</RecordText>
							<RecordText>State Change Aborted</RecordText>
							<RecordText>SDO Request Aborted</RecordText>
							<RecordText>SDO Data Invalid</RecordText>
							<RecordText>SDO Data Length Invalid</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_State" Content="0000010002000300040008001000">
							<RecordText>Unknown</RecordText>
							<RecordText>Init</RecordText>
							<RecordText>PreOP</RecordText>
							<RecordText>Bootstrap</RecordText>
							<RecordText>SafeOP</RecordText>
							<RecordText>OP</RecordText>
							<RecordText>Error</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_AlStatusCode" Content="0000010002001100120013001400150016001700180019001a001b001c001d001e001f0020002100220023002400250026002700280029002a002b002c002d0030003100320033003400350036003700410042004300440045004f00500051006000">
							<RecordText>No error.</RecordText>
							<RecordText>Unspecified error.</RecordText>
							<RecordText>No memory.</RecordText>
							<RecordText>Invalid requested state change.</RecordText>
							<RecordText>Unknown requested state.</RecordText>
							<RecordText>Bootstrap not supported.</RecordText>
							<RecordText>No valid firmware.</RecordText>
							<RecordText>Invalid mailbox configuration (bootstrap).</RecordText>
							<RecordText>Invalid mailbox configuration.</RecordText>
							<RecordText>Invalid sync manager configuration.</RecordText>
							<RecordText>No valid inputs available.</RecordText>
							<RecordText>No valid outputs.</RecordText>
							<RecordText>Synchronization error.</RecordText>
							<RecordText>Sync manager watchdog.</RecordText>
							<RecordText>SYNC types not compatible.</RecordText>
							<RecordText>Invalid SM OUT cfg.</RecordText>
							<RecordText>Invalid SM IN cfg.</RecordText>
							<RecordText>Invalid WD cfg.</RecordText>
							<RecordText>Slave needs cold start.</RecordText>
							<RecordText>Slave needs INIT.</RecordText>
							<RecordText>Slave needs PREOP.</RecordText>
							<RecordText>Slave needs SAFEOP.</RecordText>
							<RecordText>Invalid Input mapping.</RecordText>
							<RecordText>Invalid output mapping.</RecordText>
							<RecordText>Inconsistent settings.</RecordText>
							<RecordText>Free run not supported.</RecordText>
							<RecordText>Synchron not supported.</RecordText>
							<RecordText>Free run needs 3 buffer mode.</RecordText>
							<RecordText>Background watchdog.</RecordText>
							<RecordText>No valid inputs and outputs.</RecordText>
							<RecordText>SYNC0 or SYNC1 failed.</RecordText>
							<RecordText>No SYNC0 or SYNC1 received.</RecordText>
							<RecordText>DC invalid sync cfg.</RecordText>
							<RecordText>DC invalid latch cfg.</RecordText>
							<RecordText>DC PLL sync error.</RecordText>
							<RecordText>DC sync io error.</RecordText>
							<RecordText>DC sync missed error.</RecordText>
							<RecordText>Invalid master cycle time.</RecordText>
							<RecordText>Invalid SYNC0 cycle time.</RecordText>
							<RecordText>Invalid SYNC1 cycle time.</RecordText>
							<RecordText>MBX AoE</RecordText>
							<RecordText>MBX EoE</RecordText>
							<RecordText>MBX CoE</RecordText>
							<RecordText>MBX FoE</RecordText>
							<RecordText>MBX SoE</RecordText>
							<RecordText>MBX VoE</RecordText>
							<RecordText>No EEPROM access.</RecordText>
							<RecordText>EEPROM error</RecordText>
							<RecordText>Slave has been restarted locally.</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_VendorId" Content="00000200">
							<RecordText>Unknown</RecordText>
							<RecordText>Beckhoff Automation GmbH</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_AbortCode" Content="00000100020003000400050006000700080009000a000b000c000d000e000f0010001100120013001400150016001700180019001a001b001c001d00">
							<RecordText>Unknown</RecordText>
							<RecordText>Toggle bit not alternated.</RecordText>
							<RecordText>SDO protocol timed out.</RecordText>
							<RecordText>Client/server command specifier not valid or unknown.</RecordText>
							<RecordText>Invalid block size (block mode only).</RecordText>
							<RecordText>Invalid sequence number (block mode only).</RecordText>
							<RecordText>CRC error (block mode only).</RecordText>
							<RecordText>Out of memory.</RecordText>
							<RecordText>Unsupported access to an object.</RecordText>
							<RecordText>Attempt to read a write only object.</RecordText>
							<RecordText>Attempt to write a read only object.</RecordText>
							<RecordText>Object does not exist in the object dictionary.</RecordText>
							<RecordText>Object cannot be mapped to the PDO.</RecordText>
							<RecordText>The number and length of the objects to be mapped would exceed PDO length.</RecordText>
							<RecordText>General parameter incompatibility reason.</RecordText>
							<RecordText>General internal incompatibility in the device.</RecordText>
							<RecordText>Access failed due to an hardware error.</RecordText>
							<RecordText>Data type does not match, length of service parameter does not match.</RecordText>
							<RecordText>Data type does not match, length of service parameter too high.</RecordText>
							<RecordText>Data type does not match, length of service parameter too low.</RecordText>
							<RecordText>Sub-index does not exist.</RecordText>
							<RecordText>Value range of parameter exceeded (only for write access).</RecordText>
							<RecordText>Value of parameter written too high.</RecordText>
							<RecordText>Value of parameter written too low.</RecordText>
							<RecordText>Maximum value is less than minimum value.</RecordText>
							<RecordText>general error</RecordText>
							<RecordText>Data cannot be transferred or stored to the application.</RecordText>
							<RecordText>Data cannot be transferred or stored to the application because of local control.</RecordText>
							<RecordText>Data cannot be transferred or stored to the application because of the present device state.</RecordText>
							<RecordText>Object dictionary dynamic generation fails or no object dictionary is present.</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_70" Content="00000300">
							<RecordText>2-wire</RecordText>
							<RecordText>not connected</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the behavior of the EBus outputs if the profinet connection was released." Id="EnumList_86" Content="0100020003000400">
							<RecordText>Set to zero</RecordText>
							<RecordText>Defined fallback</RecordText>
							<RecordText>Frozen</RecordText>
							<RecordText>Stop EBus</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="MultiConfigMode" Content="00000200">
							<RecordText>PN-DataExchange (default)</RecordText>
							<RecordText>disabled (MultiConfigMode)</RecordText>
						</GsdmlValue>
						<GsdmlUnitDiag UserStructureIdent="4096" Name="StateChangeFinished">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="12"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4097" Name="AbnormalState">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Previous State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC AL State Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AlStatusCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4098" Name="StateChangeAborted">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC Requested State: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC AL State Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AlStatusCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4099" Name="SDO Req">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC Abort Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AbortCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4100" Name="SDO DataInvalid">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4101" Name="SDO LengthError">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC Expected Length: " DataType="Unsigned32" DataLength="4" ByteOffset="12"/>
							<UnitDiagData Name="EC Actual Length: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="20" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="32"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4103" Name="EBus backplane error"/>
						<GsdmlUnitDiag UserStructureIdent="4104" Name="EBus error disappears but the backplan need an EBus reset."/>
						<UsedGsdmlModule ModuleIdentNumber="1" ModuleName="DAP Module" InfoText="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported" OrderNumber="EK9320">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="131596288" Id="EL2008" ModuleName="EL2008" InfoText="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)" OrderNumber="EL2008" ModuleCategory="Digital Output Terminals (EL2xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="66060288" Id="EL1008" ModuleName="EL1008" InfoText="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)" OrderNumber="EL1008" ModuleCategory="Digital Input Terminals (EL1xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="210239488" Id="EL3208" ModuleName="EL3208" InfoText="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" OrderNumber="EL3208" ModuleCategory="Analog Input Terminals (EL3xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
							<SubSlot InsertedSubModuleID="RealSubMod_425" SubSlotNumber="2">
								<PossibleSubModule>RealSubMod_425</PossibleSubModule>
							</SubSlot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="DAP 1" SubModuleName="EK9320 V2.43" InfoText="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported">
							<Record Name="ek9320 Settings" TransferSequence="1" Length="4" Index="8193">
								<ConstData>10</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Activate PN Fallback Value " DataType="Bit" MaxAllowedValue="1" BitLength="1" ValueItemTarget="EnumList_1"/>
								<RecordDataDef Name="Data Presentation" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_2"/>
								<RecordDataDef Name="EBus error behaviour" DataType="BitArea" MaxAllowedValue="7" DefaultValue="2" BitOffset="2" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_3"/>
								<RecordDataDef Name="Set EBus cycle" DataType="Bit" MaxAllowedValue="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_4"/>
								<RecordDataDef Name="MultiConfigurationMode" DataType="Bit" MaxAllowedValue="1" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
								<RecordDataDef Name="Webserver" DataType="Bit" MaxAllowedValue="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
								<RecordDataDef Name="PN error behavior" DataType="BitArea" MaxAllowedValue="15" DefaultValue="1" ByteOffset="1" BitLength="4" Visible="true" Changeable="true" ValueItemTarget="EnumList_86"/>
								<RecordDataDef Name="Acyclic frame prioritization" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
							</Record>
							<Record Name="MultiConfigurationMode" TransferSequence="2" Length="64" Index="8208">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Slot 1" DataType="BitArea" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 2" DataType="BitArea" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 3" DataType="BitArea" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 4" DataType="BitArea" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 5" DataType="BitArea" ByteOffset="1" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 6" DataType="BitArea" ByteOffset="1" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 7" DataType="BitArea" ByteOffset="1" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 8" DataType="BitArea" ByteOffset="1" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 9" DataType="BitArea" ByteOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 10" DataType="BitArea" ByteOffset="2" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 11" DataType="BitArea" ByteOffset="2" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 12" DataType="BitArea" ByteOffset="2" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 13" DataType="BitArea" ByteOffset="3" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 14" DataType="BitArea" ByteOffset="3" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 15" DataType="BitArea" ByteOffset="3" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 16" DataType="BitArea" ByteOffset="3" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 17" DataType="BitArea" ByteOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 18" DataType="BitArea" ByteOffset="4" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 19" DataType="BitArea" ByteOffset="4" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 20" DataType="BitArea" ByteOffset="4" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 21" DataType="BitArea" ByteOffset="5" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 22" DataType="BitArea" ByteOffset="5" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 23" DataType="BitArea" ByteOffset="5" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 24" DataType="BitArea" ByteOffset="5" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 25" DataType="BitArea" ByteOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 26" DataType="BitArea" ByteOffset="6" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 27" DataType="BitArea" ByteOffset="6" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 28" DataType="BitArea" ByteOffset="6" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 29" DataType="BitArea" ByteOffset="7" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 30" DataType="BitArea" ByteOffset="7" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 31" DataType="BitArea" ByteOffset="7" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 32" DataType="BitArea" ByteOffset="7" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 33" DataType="BitArea" ByteOffset="8" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 34" DataType="BitArea" ByteOffset="8" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 35" DataType="BitArea" ByteOffset="8" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 36" DataType="BitArea" ByteOffset="8" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 37" DataType="BitArea" ByteOffset="9" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 38" DataType="BitArea" ByteOffset="9" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 39" DataType="BitArea" ByteOffset="9" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 40" DataType="BitArea" ByteOffset="9" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 41" DataType="BitArea" ByteOffset="10" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 42" DataType="BitArea" ByteOffset="10" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 43" DataType="BitArea" ByteOffset="10" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 44" DataType="BitArea" ByteOffset="10" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 45" DataType="BitArea" ByteOffset="11" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 46" DataType="BitArea" ByteOffset="11" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 47" DataType="BitArea" ByteOffset="11" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 48" DataType="BitArea" ByteOffset="11" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 49" DataType="BitArea" ByteOffset="12" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 50" DataType="BitArea" ByteOffset="12" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 51" DataType="BitArea" ByteOffset="12" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 52" DataType="BitArea" ByteOffset="12" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 53" DataType="BitArea" ByteOffset="13" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 54" DataType="BitArea" ByteOffset="13" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 55" DataType="BitArea" ByteOffset="13" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 56" DataType="BitArea" ByteOffset="13" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 57" DataType="BitArea" ByteOffset="14" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 58" DataType="BitArea" ByteOffset="14" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 59" DataType="BitArea" ByteOffset="14" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 60" DataType="BitArea" ByteOffset="14" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 61" DataType="BitArea" ByteOffset="15" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 62" DataType="BitArea" ByteOffset="15" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 63" DataType="BitArea" ByteOffset="15" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 64" DataType="BitArea" ByteOffset="15" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 65" DataType="BitArea" ByteOffset="16" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 66" DataType="BitArea" ByteOffset="16" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 67" DataType="BitArea" ByteOffset="16" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 68" DataType="BitArea" ByteOffset="16" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 69" DataType="BitArea" ByteOffset="17" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 70" DataType="BitArea" ByteOffset="17" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 71" DataType="BitArea" ByteOffset="17" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 72" DataType="BitArea" ByteOffset="17" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 73" DataType="BitArea" ByteOffset="18" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 74" DataType="BitArea" ByteOffset="18" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 75" DataType="BitArea" ByteOffset="18" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 76" DataType="BitArea" ByteOffset="18" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 77" DataType="BitArea" ByteOffset="19" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 78" DataType="BitArea" ByteOffset="19" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 79" DataType="BitArea" ByteOffset="19" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 80" DataType="BitArea" ByteOffset="19" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 81" DataType="BitArea" ByteOffset="20" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 82" DataType="BitArea" ByteOffset="20" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 83" DataType="BitArea" ByteOffset="20" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 84" DataType="BitArea" ByteOffset="20" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 85" DataType="BitArea" ByteOffset="21" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 86" DataType="BitArea" ByteOffset="21" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 87" DataType="BitArea" ByteOffset="21" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 88" DataType="BitArea" ByteOffset="21" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 89" DataType="BitArea" ByteOffset="22" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 90" DataType="BitArea" ByteOffset="22" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 91" DataType="BitArea" ByteOffset="22" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 92" DataType="BitArea" ByteOffset="22" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 93" DataType="BitArea" ByteOffset="23" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 94" DataType="BitArea" ByteOffset="23" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 95" DataType="BitArea" ByteOffset="23" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 96" DataType="BitArea" ByteOffset="23" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 97" DataType="BitArea" ByteOffset="24" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 98" DataType="BitArea" ByteOffset="24" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 99" DataType="BitArea" ByteOffset="24" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 100" DataType="BitArea" ByteOffset="24" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 101" DataType="BitArea" ByteOffset="25" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 102" DataType="BitArea" ByteOffset="25" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 103" DataType="BitArea" ByteOffset="25" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 104" DataType="BitArea" ByteOffset="25" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 105" DataType="BitArea" ByteOffset="26" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 106" DataType="BitArea" ByteOffset="26" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 107" DataType="BitArea" ByteOffset="26" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 108" DataType="BitArea" ByteOffset="26" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 109" DataType="BitArea" ByteOffset="27" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 110" DataType="BitArea" ByteOffset="27" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 111" DataType="BitArea" ByteOffset="27" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 112" DataType="BitArea" ByteOffset="27" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 113" DataType="BitArea" ByteOffset="28" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 114" DataType="BitArea" ByteOffset="28" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 115" DataType="BitArea" ByteOffset="28" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 116" DataType="BitArea" ByteOffset="28" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 117" DataType="BitArea" ByteOffset="29" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 118" DataType="BitArea" ByteOffset="29" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 119" DataType="BitArea" ByteOffset="29" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 120" DataType="BitArea" ByteOffset="29" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 121" DataType="BitArea" ByteOffset="30" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 122" DataType="BitArea" ByteOffset="30" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 123" DataType="BitArea" ByteOffset="30" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 124" DataType="BitArea" ByteOffset="30" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 125" DataType="BitArea" ByteOffset="31" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 126" DataType="BitArea" ByteOffset="31" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 127" DataType="BitArea" ByteOffset="31" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 128" DataType="BitArea" ByteOffset="31" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 129" DataType="BitArea" ByteOffset="32" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 130" DataType="BitArea" ByteOffset="32" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 131" DataType="BitArea" ByteOffset="32" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 132" DataType="BitArea" ByteOffset="32" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 133" DataType="BitArea" ByteOffset="33" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 134" DataType="BitArea" ByteOffset="33" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 135" DataType="BitArea" ByteOffset="33" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 136" DataType="BitArea" ByteOffset="33" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 137" DataType="BitArea" ByteOffset="34" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 138" DataType="BitArea" ByteOffset="34" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 139" DataType="BitArea" ByteOffset="34" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 140" DataType="BitArea" ByteOffset="34" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 141" DataType="BitArea" ByteOffset="35" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 142" DataType="BitArea" ByteOffset="35" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 143" DataType="BitArea" ByteOffset="35" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 144" DataType="BitArea" ByteOffset="35" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 145" DataType="BitArea" ByteOffset="36" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 146" DataType="BitArea" ByteOffset="36" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 147" DataType="BitArea" ByteOffset="36" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 148" DataType="BitArea" ByteOffset="36" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 149" DataType="BitArea" ByteOffset="37" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 150" DataType="BitArea" ByteOffset="37" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 151" DataType="BitArea" ByteOffset="37" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 152" DataType="BitArea" ByteOffset="37" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 153" DataType="BitArea" ByteOffset="38" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 154" DataType="BitArea" ByteOffset="38" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 155" DataType="BitArea" ByteOffset="38" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 156" DataType="BitArea" ByteOffset="38" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 157" DataType="BitArea" ByteOffset="39" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 158" DataType="BitArea" ByteOffset="39" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 159" DataType="BitArea" ByteOffset="39" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 160" DataType="BitArea" ByteOffset="39" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 161" DataType="BitArea" ByteOffset="40" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 162" DataType="BitArea" ByteOffset="40" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 163" DataType="BitArea" ByteOffset="40" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 164" DataType="BitArea" ByteOffset="40" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 165" DataType="BitArea" ByteOffset="41" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 166" DataType="BitArea" ByteOffset="41" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 167" DataType="BitArea" ByteOffset="41" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 168" DataType="BitArea" ByteOffset="41" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 169" DataType="BitArea" ByteOffset="42" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 170" DataType="BitArea" ByteOffset="42" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 171" DataType="BitArea" ByteOffset="42" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 172" DataType="BitArea" ByteOffset="42" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 173" DataType="BitArea" ByteOffset="43" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 174" DataType="BitArea" ByteOffset="43" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 175" DataType="BitArea" ByteOffset="43" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 176" DataType="BitArea" ByteOffset="43" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 177" DataType="BitArea" ByteOffset="44" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 178" DataType="BitArea" ByteOffset="44" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 179" DataType="BitArea" ByteOffset="44" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 180" DataType="BitArea" ByteOffset="44" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 181" DataType="BitArea" ByteOffset="45" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 182" DataType="BitArea" ByteOffset="45" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 183" DataType="BitArea" ByteOffset="45" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 184" DataType="BitArea" ByteOffset="45" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 185" DataType="BitArea" ByteOffset="46" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 186" DataType="BitArea" ByteOffset="46" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 187" DataType="BitArea" ByteOffset="46" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 188" DataType="BitArea" ByteOffset="46" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 189" DataType="BitArea" ByteOffset="47" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 190" DataType="BitArea" ByteOffset="47" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 191" DataType="BitArea" ByteOffset="47" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 192" DataType="BitArea" ByteOffset="47" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 193" DataType="BitArea" ByteOffset="48" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 194" DataType="BitArea" ByteOffset="48" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 195" DataType="BitArea" ByteOffset="48" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 196" DataType="BitArea" ByteOffset="48" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 197" DataType="BitArea" ByteOffset="49" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 198" DataType="BitArea" ByteOffset="49" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 199" DataType="BitArea" ByteOffset="49" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 200" DataType="BitArea" ByteOffset="49" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 201" DataType="BitArea" ByteOffset="50" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 202" DataType="BitArea" ByteOffset="50" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 203" DataType="BitArea" ByteOffset="50" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 204" DataType="BitArea" ByteOffset="50" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 205" DataType="BitArea" ByteOffset="51" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 206" DataType="BitArea" ByteOffset="51" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 207" DataType="BitArea" ByteOffset="51" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 208" DataType="BitArea" ByteOffset="51" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 209" DataType="BitArea" ByteOffset="52" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 210" DataType="BitArea" ByteOffset="52" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 211" DataType="BitArea" ByteOffset="52" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 212" DataType="BitArea" ByteOffset="52" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 213" DataType="BitArea" ByteOffset="53" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 214" DataType="BitArea" ByteOffset="53" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 215" DataType="BitArea" ByteOffset="53" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 216" DataType="BitArea" ByteOffset="53" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 217" DataType="BitArea" ByteOffset="54" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 218" DataType="BitArea" ByteOffset="54" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 219" DataType="BitArea" ByteOffset="54" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 220" DataType="BitArea" ByteOffset="54" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 221" DataType="BitArea" ByteOffset="55" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 222" DataType="BitArea" ByteOffset="55" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 223" DataType="BitArea" ByteOffset="55" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 224" DataType="BitArea" ByteOffset="55" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 225" DataType="BitArea" ByteOffset="56" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 226" DataType="BitArea" ByteOffset="56" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 227" DataType="BitArea" ByteOffset="56" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 228" DataType="BitArea" ByteOffset="56" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 229" DataType="BitArea" ByteOffset="57" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 230" DataType="BitArea" ByteOffset="57" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 231" DataType="BitArea" ByteOffset="57" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 232" DataType="BitArea" ByteOffset="57" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 233" DataType="BitArea" ByteOffset="58" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 234" DataType="BitArea" ByteOffset="58" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 235" DataType="BitArea" ByteOffset="58" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 236" DataType="BitArea" ByteOffset="58" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 237" DataType="BitArea" ByteOffset="59" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 238" DataType="BitArea" ByteOffset="59" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 239" DataType="BitArea" ByteOffset="59" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 240" DataType="BitArea" ByteOffset="59" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 241" DataType="BitArea" ByteOffset="60" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 242" DataType="BitArea" ByteOffset="60" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 243" DataType="BitArea" ByteOffset="60" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 244" DataType="BitArea" ByteOffset="60" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 245" DataType="BitArea" ByteOffset="61" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 246" DataType="BitArea" ByteOffset="61" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 247" DataType="BitArea" ByteOffset="61" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 248" DataType="BitArea" ByteOffset="61" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 249" DataType="BitArea" ByteOffset="62" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 250" DataType="BitArea" ByteOffset="62" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 251" DataType="BitArea" ByteOffset="62" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 252" DataType="BitArea" ByteOffset="62" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 253" DataType="BitArea" ByteOffset="63" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 254" DataType="BitArea" ByteOffset="63" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 255" DataType="BitArea" ByteOffset="63" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
							</Record>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">EcFrameError</BitText>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">NeedEBusReset</BitText>
							</DataItemIn>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL2008" SubModuleName="EL2008" InfoText="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)">
							<Record Name="FallbackValue" TransferSequence="1" Length="4" Index="8192">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Output Value" DataType="BitArea" MaxAllowedValue="2" ByteOffset="3" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="FallbackValue"/>
							</Record>
							<DataItemOut>
								<BitText Offset="0" Length="0">Channel 1(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 2(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 3(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 4(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 5(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 6(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 7(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 8(Output)</BitText>
							</DataItemOut>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL1008" SubModuleName="EL1008" InfoText="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)">
							<DataItemIn>
								<BitText Offset="0" Length="0">Channel 1(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 2(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 3(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 4(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 5(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 6(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 7(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 8(Input)</BitText>
							</DataItemIn>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL3208" SubModuleName="ModuleAccessPoint" InfoText="ModuleAccessPoint"/>
						<UsedGsdmlSubModule SubModuleIdentNumber="98729" TypeOfSubmodule="4" Id="RealSubMod_425" SubModuleName="standard" InfoText="standard">
							<Record Name="SwapDataInput" TransferSequence="1" Length="32" Index="8194">
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>22</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>26</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>30</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
							</Record>
							<Record Name="PDOInputMapping" TransferSequence="2" Length="18" Index="8200">
								<ConstData>8</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>26</ConstData>
								<ConstData>1</ConstData>
								<ConstData>26</ConstData>
								<ConstData>2</ConstData>
								<ConstData>26</ConstData>
								<ConstData>3</ConstData>
								<ConstData>26</ConstData>
								<ConstData>4</ConstData>
								<ConstData>26</ConstData>
								<ConstData>5</ConstData>
								<ConstData>26</ConstData>
								<ConstData>6</ConstData>
								<ConstData>26</ConstData>
								<ConstData>7</ConstData>
								<ConstData>26</ConstData>
							</Record>
							<Record Name="RTD Settings Ch.1" TransferSequence="3" Length="58" Index="12288">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.2" TransferSequence="4" Length="58" Index="12304">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.3" TransferSequence="5" Length="58" Index="12320">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.4" TransferSequence="6" Length="58" Index="12336">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.5" TransferSequence="7" Length="58" Index="12352">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.6" TransferSequence="8" Length="58" Index="12368">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.7" TransferSequence="9" Length="58" Index="12384">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.8" TransferSequence="10" Length="58" Index="12400">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0001" DAP="true" ModuleIdentNumber="1" ModuleInfo="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported">
								<Name>Term 1 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported
OrderNumber: EK9320]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0001" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="DAP 1" AddSubModFlags="124">
									<Name>Subterm 1 (EK9320 V2.43)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="4" Index="8193" ConstData="0a030000"/>
									<Record TransferSequence="2" Length="64" Index="8208"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>ECCycleCounter</Name>
											<Type>UINT</Type>
											<BitOffs>320</BitOffs>
										</Var>
										<Var>
											<Name>Status</Name>
											<Type GUID="{8C57F3C0-9711-0C51-7684-446A4D7D4592}">PN_Status_78079DEA</Type>
											<BitOffs>336</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0002" SubModuleIdentNumber="32768" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="IDS_IF_ek9320_V2.43" InterfaceData="0100000000000000000000000000000000000000000098030f00000000000000">
									<Name>Subterm 2 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0003" SubModuleIdentNumber="32769" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="IDS_P1_V243" PortData="9001fa0000000a010000000000000000000000000000000000000000">
									<Name>Subterm 3 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0004" SubModuleIdentNumber="32770" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="IDS_P2_V243" PortData="9001fa0000000a010000000000000000000000000000000000000000">
									<Name>Subterm 4 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0003" ModuleIdentNumber="66060288" SlotNumber="1" ModuleInfo="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)" ModuleID="EL1008" DirectDeletable="true">
								<Name>Term 3 (EL1008)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)
OrderNumber: EL1008]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0006" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL1008">
									<Name>Subterm 6 (EL1008)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: 8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>Input.BitArray</Name>
											<Type GUID="{2A08EE56-D4B9-5EE9-8239-977C8FE2ECED}">PN_Input_BitArray_E59AE1E2</Type>
											<BitOffs>352</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0002" ModuleIdentNumber="131596288" SlotNumber="2" ModuleInfo="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)" ModuleID="EL2008" DirectDeletable="true">
								<Name>Term 2 (EL2008)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)
OrderNumber: EL2008]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0005" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL2008">
									<Name>Subterm 5 (EL2008)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: 8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="4" Index="8192" ConstData="00000002"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var>
											<Name>Output.BitArray</Name>
											<Type GUID="{9B729920-03D2-BA6B-C1D8-8162077679C2}">PN_Output_BitArray_81E13434</Type>
											<BitOffs>32</BitOffs>
											<SubVar>
												<Name>Channel_2_Output</Name>
												<Comment><![CDATA[== OUTPUT 5 (FAN CONTACTOR)]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_3_Output</Name>
												<Comment><![CDATA[== OUTPUT 2]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_4_Output</Name>
												<Comment><![CDATA[== OUTPUT 6]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_5_Output</Name>
												<Comment><![CDATA[== OUTPUT 3]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_6_Output</Name>
												<Comment><![CDATA[== OUTPUT 7]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_7_Output</Name>
												<Comment><![CDATA[== OUTPUT 4 (MCCB CHARGE SPRING)]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_8_Output</Name>
												<Comment><![CDATA[== OUTPUT 8]]></Comment>
											</SubVar>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0008" ModuleIdentNumber="210239488" SlotNumber="3" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0007" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0008" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>360</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>376</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>392</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>408</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>424</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>440</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>456</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>472</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>488</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>504</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>520</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>536</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>552</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>568</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>584</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>600</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d000e" Disabled="true" ModuleIdentNumber="210239488" SlotNumber="4" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_1</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<ProjectVariant PvUseDisable="true">
									<Variant>
										<Name>ePU10_360_3P_O</Name>
										<Name>ePU10_360_N_IO</Name>
										<Name>ePU10_360_N_IO_PSB</Name>
										<Name>ePU10_368_3P_O_PSB</Name>
										<Disable>1</Disable>
									</Variant>
								</ProjectVariant>
								<SubModule Id="#x031c0020" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0021" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>16</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>32</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>48</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>64</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>80</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>96</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>112</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>144</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>176</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>208</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>240</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d000f" Disabled="true" ModuleIdentNumber="210239488" SlotNumber="5" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_2</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<ProjectVariant PvUseDisable="true">
									<Variant>
										<Name>ePU10_360_3P_O</Name>
										<Name>ePU10_360_N_IO</Name>
										<Name>ePU10_360_N_IO_PSB</Name>
										<Name>ePU10_368_3P_O_PSB</Name>
										<Disable>1</Disable>
									</Variant>
								</ProjectVariant>
								<SubModule Id="#x031c0022" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0023" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>16</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>32</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>48</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>64</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>80</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>96</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>112</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>144</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>176</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>208</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>240</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0010" Disabled="true" ModuleIdentNumber="210239488" SlotNumber="6" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_3</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<ProjectVariant PvUseDisable="true">
									<Variant>
										<Name>ePU10_360_3P_O</Name>
										<Name>ePU10_360_N_IO</Name>
										<Name>ePU10_360_N_IO_PSB</Name>
										<Name>ePU10_368_3P_O_PSB</Name>
										<Disable>1</Disable>
									</Variant>
								</ProjectVariant>
								<SubModule Id="#x031c0024" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0025" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>16</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>32</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>48</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>64</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>80</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>96</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>112</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>144</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>176</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>208</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>240</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0011" Disabled="true" ModuleIdentNumber="210239488" SlotNumber="7" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_4</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<ProjectVariant PvUseDisable="true">
									<Variant>
										<Name>ePU10_360_3P_O</Name>
										<Name>ePU10_360_N_IO</Name>
										<Name>ePU10_360_N_IO_PSB</Name>
										<Name>ePU10_368_3P_O_PSB</Name>
										<Disable>1</Disable>
									</Variant>
								</ProjectVariant>
								<SubModule Id="#x031c0026" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0027" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000003000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>16</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>32</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>48</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>64</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>80</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>96</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>112</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>144</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>176</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>208</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>240</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="20" BoxType="9121">
					<Name>arfif106-1</Name>
					<Comment><![CDATA[
The GSDML is not available!

GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
GSDML path: C:\Users\VES Development\Documents\TcXaeShell\
VendorName: VACON
OrderNumber: OPTE9
HW Release Version: not available
SW Release Version: not available]]></Comment>
					<ImageId>121</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>616</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>632</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>40</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="2" VendorId="442" FrameOffset="32768" Flags="16" IPAdd="c0a8011f" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="1" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="1" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="4" SendClockFaktor="32" MaxInputLen="80" MaxOutputLen="80" SendClockFactorData="2000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="VACON OPTE9 Dual-port Ethernet" GSDMLPath="C:\Users\VES Development\Documents\TcXaeShell\GSDML-V2.31-VACON-OPTE9-20200403.xml" ImagePath="C:\Users\VES Development\Documents\TcXaeShell\.bmp" MainFamily="Drives" ProductFamily="Vacon Drives" OrderNr="OPTE9" DefaultDNSName="opte9" VendorName="VACON" FamDescription="VACON OPTE9 Dual-port Ethernet" SWVersion="not available" HWVersion="not available" AltLanguage="7">
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="1001" ExtDiagType="010002000300">
							<ExtDiagText>Hardware trip</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Current controller supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="1002" ExtDiagType="01000200">
							<ExtDiagText>Hardware trip</ExtDiagText>
							<ExtDiagText>Overvoltage control supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="1003" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Charging switch" ErrorType="1005" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Emergency stop" ErrorType="1006" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Saturation trip" ErrorType="1007" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="1008" ExtDiagType="0100020003000400050006000700080009000a000b001e001f0020002100220023002400250026002700280029002a002b002c002d002e002f0030005300">
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Charging switch</ExtDiagText>
							<ExtDiagText>No power to driver card</ExtDiagText>
							<ExtDiagText>Power unit communication (TX)</ExtDiagText>
							<ExtDiagText>Power unit communication (Trip)</ExtDiagText>
							<ExtDiagText>Power unit comm. (Measurement)</ExtDiagText>
							<ExtDiagText>STO inputs are in different state</ExtDiagText>
							<ExtDiagText>Thermistor short circuit detected</ExtDiagText>
							<ExtDiagText>OPT-AF board has been removed</ExtDiagText>
							<ExtDiagText>OPT-AF board EEPROM error</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>Old NXP control board</ExtDiagText>
							<ExtDiagText>Jumper wire not cut</ExtDiagText>
							<ExtDiagText>Advanced safety option board missing</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage" ErrorType="1009" ExtDiagType="010002000300">
							<ExtDiagText>DClink too low during run</ExtDiagText>
							<ExtDiagText>No data from power unit</ExtDiagText>
							<ExtDiagText>Undervoltage control supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input line supervision" ErrorType="1010" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Output phase supervision" ErrorType="1011" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake chopper supervision" ErrorType="1012" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Frequency converter undertemperature" ErrorType="1013" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Frequency converter overtemperature" ErrorType="1014" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor stalled" ErrorType="1015" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="1016" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="1017" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Unbalance" ErrorType="1018" ExtDiagType="01000200">
							<ExtDiagText>Current unbalance</ExtDiagText>
							<ExtDiagText>DC voltage unbalance</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="EEPROM checksum fault" ErrorType="1022" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Counter fault" ErrorType="1024" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Microprocessor watchdog fault" ErrorType="1025" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start-up prevented" ErrorType="1026" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Thermistor fault" ErrorType="1029" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safe disable" ErrorType="1030" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature (hardware)" ErrorType="1031" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fan cooling" ErrorType="1032" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="CAN bus communication" ErrorType="1034" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Application" ErrorType="1035" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control unit" ErrorType="1036" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (same type)" ErrorType="1037" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (same type)" ErrorType="1038" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device removed" ErrorType="1039" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device unknown" ErrorType="1040" ExtDiagType="01000200">
							<ExtDiagText>Unknown device</ExtDiagText>
							<ExtDiagText>Power1not same type as Power2</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="1041" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake resistor overtemperature" ErrorType="1042" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Encoder fault" ErrorType="1043" ExtDiagType="01000200030004000500">
							<ExtDiagText>Encoder 1 channel A is missing</ExtDiagText>
							<ExtDiagText>Encoder 1 channel B is missing</ExtDiagText>
							<ExtDiagText>Both encoder 1 channels are missing</ExtDiagText>
							<ExtDiagText>Encoder reversed</ExtDiagText>
							<ExtDiagText>Encoder board missing</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (different type)" ErrorType="1044" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (different type)" ErrorType="1045" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety request" ErrorType="1046" ExtDiagType="010002000300040005000600070008000b000c00">
							<ExtDiagText>STO</ExtDiagText>
							<ExtDiagText>SS1</ExtDiagText>
							<ExtDiagText>SS2</ExtDiagText>
							<ExtDiagText>SQS</ExtDiagText>
							<ExtDiagText>SSR</ExtDiagText>
							<ExtDiagText>SLS 1</ExtDiagText>
							<ExtDiagText>SLS 2</ExtDiagText>
							<ExtDiagText>SLS 3</ExtDiagText>
							<ExtDiagText>SSM</ExtDiagText>
							<ExtDiagText>SMS</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety reached" ErrorType="1047" ExtDiagType="010002000300040005000600070008000b000c00">
							<ExtDiagText>STO</ExtDiagText>
							<ExtDiagText>SS1</ExtDiagText>
							<ExtDiagText>SS2</ExtDiagText>
							<ExtDiagText>SQS</ExtDiagText>
							<ExtDiagText>SSR</ExtDiagText>
							<ExtDiagText>SLS 1</ExtDiagText>
							<ExtDiagText>SLS 2</ExtDiagText>
							<ExtDiagText>SLS 3</ExtDiagText>
							<ExtDiagText>SSM</ExtDiagText>
							<ExtDiagText>SMS</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Division by zero in application" ErrorType="1049" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Analogue input Iin &lt; 4mA (sel. signal range 4 to 20 mA)" ErrorType="1050" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="External fault" ErrorType="1051" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Keypad communication fault" ErrorType="1052" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus fault" ErrorType="1053" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Slot fault" ErrorType="1054" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Over Temp." ErrorType="1056" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="1057" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake" ErrorType="1058" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Follower communication" ErrorType="1059" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Cooling" ErrorType="1060" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Speed error" ErrorType="1061" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Run disable" ErrorType="1062" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Emergency stop" ErrorType="1063" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input switch open" ErrorType="1064" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Over Temp." ErrorType="1065" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Follower fault" ErrorType="1074" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="2001" ExtDiagType="01000200">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="2002" ExtDiagType="0a000b00">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="2003" ExtDiagType="14001500">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Charging switch" ErrorType="2005" ExtDiagType="2800">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Saturation" ErrorType="2007" ExtDiagType="3c00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="2008" ExtDiagType="580259025a025b025c025d025e025f026002610262026602870288028902">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage (fault)" ErrorType="2009" ExtDiagType="5000">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input phase" ErrorType="2010" ExtDiagType="5b00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Output phase supervision" ErrorType="2011" ExtDiagType="6400">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake chopper" ErrorType="2012" ExtDiagType="6e006f00">
							<ExtDiagText>Supervision (hardware fault)</ExtDiagText>
							<ExtDiagText>Saturation alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AC drive undertemperature (fault)" ErrorType="2013" ExtDiagType="7800">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AC drive overtemperature" ErrorType="2014" ExtDiagType="8200830084008500">
							<ExtDiagText>Heatsink fault</ExtDiagText>
							<ExtDiagText>Heatsink alarm</ExtDiagText>
							<ExtDiagText>Board fault</ExtDiagText>
							<ExtDiagText>Board alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor stall" ErrorType="2015" ExtDiagType="8c00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="2016" ExtDiagType="9600">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="2017" ExtDiagType="a000">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Power overload" ErrorType="2019" ExtDiagType="b400b500">
							<ExtDiagText>Short-time supervision</ExtDiagText>
							<ExtDiagText>Long-time supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor control fault" ErrorType="2025" ExtDiagType="f000f100">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start-up prevented" ErrorType="2026" ExtDiagType="fa00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Atex thermistor" ErrorType="2029" ExtDiagType="1801">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety" ErrorType="2030" ExtDiagType="22012301f401f501f601f701f801f901fa01fb01080209020a020b020c020d020e020f021202">
							<ExtDiagText>Safe off</ExtDiagText>
							<ExtDiagText>Safe off</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safe torque off</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fan cooling" ErrorType="2032" ExtDiagType="37013801">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fire mode enabled" ErrorType="2033" ExtDiagType="4001">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (same type)" ErrorType="2037" ExtDiagType="69016a016b016c016d01">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (same type)" ErrorType="2038" ExtDiagType="7401750176017701">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device removed" ErrorType="2039" ExtDiagType="7e017f0180018101">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device unknown" ErrorType="2040" ExtDiagType="8601">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="2041" ExtDiagType="9001">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (different type)" ErrorType="2044" ExtDiagType="af01b101b201b301">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (different type)" ErrorType="2045" ExtDiagType="b901bb01bc01bd01">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Real Time Clock" ErrorType="2046" ExtDiagType="9602">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Software updated" ErrorType="2047" ExtDiagType="9702">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AI low fault" ErrorType="2050" ExtDiagType="1a04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device external fault" ErrorType="2051" ExtDiagType="1b04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Keypad communication fault" ErrorType="2052" ExtDiagType="1c044805">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="2053" ExtDiagType="1d04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Slot fault" ErrorType="2054" ExtDiagType="4a05ae0512067606da06">
							<ExtDiagText>Slot A fault</ExtDiagText>
							<ExtDiagText>Slot B fault</ExtDiagText>
							<ExtDiagText>Slot C fault</ExtDiagText>
							<ExtDiagText>Slot D fault</ExtDiagText>
							<ExtDiagText>Slot E fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="2057" ExtDiagType="2104">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Mechanical brake" ErrorType="2058" ExtDiagType="2204">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Quick Stop" ErrorType="2063" ExtDiagType="27045305">
							<ExtDiagText>Fault</ExtDiagText>
							<ExtDiagText>Alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PC communication fault" ErrorType="2065" ExtDiagType="2904">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Thermistor input fault" ErrorType="2066" ExtDiagType="5605ba051e06">
							<ExtDiagText>Thermistor input 1</ExtDiagText>
							<ExtDiagText>Thermistor input 2</ExtDiagText>
							<ExtDiagText>Thermistor input 3</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Maintenance counter" ErrorType="2068" ExtDiagType="1505160517051805">
							<ExtDiagText>Counter 1 alarm</ExtDiagText>
							<ExtDiagText>Counter 1 fault</ExtDiagText>
							<ExtDiagText>Counter 2 alarm</ExtDiagText>
							<ExtDiagText>Counter 2 fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="2069" ExtDiagType="1e051f052005">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start prevented" ErrorType="2076" ExtDiagType="3404">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="More than 5 connections" ErrorType="2077" ExtDiagType="3504">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Soft fill timeout" ErrorType="2100" ExtDiagType="4c04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Feedback supervision fault (PID1)" ErrorType="2101" ExtDiagType="4d04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Feedback supervision fault (ExtPID)" ErrorType="2105" ExtDiagType="5104">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input pressure supervision" ErrorType="2109" ExtDiagType="55048105">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Temperature fault 1" ErrorType="2111" ExtDiagType="23052405">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Temperature fault 2" ErrorType="2112" ExtDiagType="25052605">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="User defined fault 1" ErrorType="2114" ExtDiagType="5a04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="User defined fault 2" ErrorType="2115" ExtDiagType="5b04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Unsupported" ErrorType="2300" ExtDiagType="bc02bd02">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="3001"/>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="3002"/>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="3003"/>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="3008" ExtDiagType="540059005a005d0061006200630064006500680069006a006b006c006f007100720073007800">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage" ErrorType="3009"/>
						<GsdmlChannelDiag TypeInfo="Input phase" ErrorType="3010"/>
						<GsdmlChannelDiag TypeInfo="Output phase" ErrorType="3011"/>
						<GsdmlChannelDiag TypeInfo="AC drive undertemperature" ErrorType="3013"/>
						<GsdmlChannelDiag TypeInfo="AC drive overtemperature" ErrorType="3014"/>
						<GsdmlChannelDiag TypeInfo="Motor stalled" ErrorType="3015"/>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="3016"/>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="3017"/>
						<GsdmlChannelDiag TypeInfo="Power overload" ErrorType="3019"/>
						<GsdmlChannelDiag TypeInfo="Watchdog" ErrorType="3025"/>
						<GsdmlChannelDiag TypeInfo="Back EMF" ErrorType="3027"/>
						<GsdmlChannelDiag TypeInfo="STO fault" ErrorType="3030"/>
						<GsdmlChannelDiag TypeInfo="Application error" ErrorType="3035" ExtDiagType="01000200">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="3041"/>
						<GsdmlChannelDiag TypeInfo="4 mA fault (Analog input)" ErrorType="3050"/>
						<GsdmlChannelDiag TypeInfo="External fault" ErrorType="3051"/>
						<GsdmlChannelDiag TypeInfo="Keypad Communication fault" ErrorType="3052"/>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="3053"/>
						<GsdmlChannelDiag TypeInfo="Fieldbus Interface error" ErrorType="3054"/>
						<GsdmlChannelDiag TypeInfo="Wrong run command" ErrorType="3055"/>
						<GsdmlChannelDiag TypeInfo="Temperature" ErrorType="3056"/>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="3057"/>
						<GsdmlChannelDiag TypeInfo="Quick Stop" ErrorType="3063"/>
						<GsdmlChannelDiag TypeInfo="Mismatch of safety destination  address (F_Dest_Add)" ErrorType="64"/>
						<GsdmlChannelDiag TypeInfo="Safety destination address not valid (F_Dest_Add)" ErrorType="65"/>
						<GsdmlChannelDiag TypeInfo="Safety source address not valid or mismatch (F_Source_Add)" ErrorType="66"/>
						<GsdmlChannelDiag TypeInfo="Safety watchdog time value is 0  ms or invalid (F_WD_Time)" ErrorType="67"/>
						<GsdmlChannelDiag TypeInfo="Parameter &quot;F_SIL&quot; mismatch SIL from specific device application" ErrorType="68"/>
						<GsdmlChannelDiag TypeInfo="Parameter &quot;F_CRC_Length&quot; does not match the generated values" ErrorType="69"/>
						<GsdmlChannelDiag TypeInfo="Version of F-Parameter set incorrect" ErrorType="70"/>
						<GsdmlChannelDiag TypeInfo="Data inconsistent in received FParameter block (CRC1 error)" ErrorType="71"/>
						<GsdmlChannelDiag TypeInfo="Inconsistent iParameters (iParCRC error)" ErrorType="75"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4001"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4002"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4003"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4004" ExtDiagType="0200">
							<ExtDiagText>Fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4006"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4010"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4012"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4015"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4017"/>
						<GsdmlChannelDiag TypeInfo="External I/O" ErrorType="4018" ExtDiagType="01000200">
							<ExtDiagText>Input channel state mismatch</ExtDiagText>
							<ExtDiagText>Input channel state mismatch</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety function common" ErrorType="4032" ExtDiagType="03000400050006000700">
							<ExtDiagText>Reset signal</ExtDiagText>
							<ExtDiagText>Violation reset</ExtDiagText>
							<ExtDiagText>Reset signal</ExtDiagText>
							<ExtDiagText>Violation reset</ExtDiagText>
							<ExtDiagText>Start-up acknowledgment</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="STO" ErrorType="4033" ExtDiagType="010002000300">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Reset error</ExtDiagText>
							<ExtDiagText>Reset error</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SS1" ErrorType="4034" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SS2" ErrorType="4035" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SOS" ErrorType="4036" ExtDiagType="0100">
							<ExtDiagText>Starting point deviation</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SQS" ErrorType="4038" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SSR" ErrorType="4039" ExtDiagType="010002000300040005000600070008000900">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Maximum deceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum deceleration ramp</ExtDiagText>
							<ExtDiagText>Maximum acceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum acceleration ramp</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Maximum speed limit</ExtDiagText>
							<ExtDiagText>Minimum speed limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SLS" ErrorType="4040" ExtDiagType="01000200030004000500060007000800">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Maximum deceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum deceleration ramp</ExtDiagText>
							<ExtDiagText>SLS 1 limit</ExtDiagText>
							<ExtDiagText>SLS 2 limit</ExtDiagText>
							<ExtDiagText>SLS 3 limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SDI" ErrorType="4041" ExtDiagType="01000200030004000500060007000800">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>SDI- not reached</ExtDiagText>
							<ExtDiagText>SDI+ not reached</ExtDiagText>
							<ExtDiagText>SDI- deadband</ExtDiagText>
							<ExtDiagText>SDI+ deadband</ExtDiagText>
							<ExtDiagText>SDI+ revolution limit</ExtDiagText>
							<ExtDiagText>SDI- revolution limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SAR" ErrorType="4042" ExtDiagType="0100020003000400">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Acceleration limit</ExtDiagText>
							<ExtDiagText>Deceleration limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SMS" ErrorType="4043" ExtDiagType="0100020003000400">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>SMS Plus limit</ExtDiagText>
							<ExtDiagText>SMS Minus limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SSM" ErrorType="4044" ExtDiagType="01000200">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Encoder common" ErrorType="4048" ExtDiagType="01000400050006000700080009000b000c000d000e000f0011001200">
							<ExtDiagText>Internal fault</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Reference pulse</ExtDiagText>
							<ExtDiagText>Parameterisation</ExtDiagText>
							<ExtDiagText>Operating frequency exceeded</ExtDiagText>
							<ExtDiagText>Internal fault</ExtDiagText>
							<ExtDiagText>Encoder board mismatch</ExtDiagText>
							<ExtDiagText>Speed indication mismatch</ExtDiagText>
							<ExtDiagText>Encoder board not connected</ExtDiagText>
							<ExtDiagText>Prooftest interval exceeded</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Sin-Cos encoder" ErrorType="4049" ExtDiagType="010002000300">
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Incremental encoder" ErrorType="4052" ExtDiagType="010002000300">
							<ExtDiagText>Signal A</ExtDiagText>
							<ExtDiagText>Signal B</ExtDiagText>
							<ExtDiagText>Reference signal</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Proximity sensor" ErrorType="4053" ExtDiagType="010002000300040005000600">
							<ExtDiagText>Duty cycle mismatch</ExtDiagText>
							<ExtDiagText>Sensor 1 short circuit</ExtDiagText>
							<ExtDiagText>Sensor 2 short circuit</ExtDiagText>
							<ExtDiagText>Sensor frequency mismatch</ExtDiagText>
							<ExtDiagText>Sensor 1 operating frequency</ExtDiagText>
							<ExtDiagText>Sensor 2 operating frequency</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Estimated speed" ErrorType="4054" ExtDiagType="01000200">
							<ExtDiagText>Speed difference exceeded</ExtDiagText>
							<ExtDiagText>Encoder speed deviation</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PROFIsafe" ErrorType="4065" ExtDiagType="04000500">
							<ExtDiagText>Watchdog</ExtDiagText>
							<ExtDiagText>Acknowledgement required</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PROFIdrive" ErrorType="4068" ExtDiagType="0100">
							<ExtDiagText>Unsupported data</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="High Level communication" ErrorType="4080"/>
						<GsdmlChannelDiag TypeInfo="Communication timeout" ErrorType="4081" ExtDiagType="0300">
							<ExtDiagText>F-Parameters not received</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Plausibility check" ErrorType="4082" ExtDiagType="0300">
							<ExtDiagText>Parameter file</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control board communication" ErrorType="4083"/>
						<GsdmlChannelDiag TypeInfo="Gateway communication" ErrorType="4084" ExtDiagType="01000200">
							<ExtDiagText>Invalid F-parameters</ExtDiagText>
							<ExtDiagText>Invalid safety telegram</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PC general" ErrorType="4085"/>
						<GsdmlChannelDiag TypeInfo="Activity log" ErrorType="4086" ExtDiagType="0100">
							<ExtDiagText>Internal logging</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control board internal" ErrorType="4241"/>
						<GsdmlChannelDiag TypeInfo="Control board internal" ErrorType="4242"/>
						<GsdmlChannelDiag TypeInfo="Drive configuration" ErrorType="4243" ExtDiagType="02002100220023005000">
							<ExtDiagText>Parameter file validation</ExtDiagText>
							<ExtDiagText>Backup restoration</ExtDiagText>
							<ExtDiagText>Parameter file transfer</ExtDiagText>
							<ExtDiagText>Safe fieldbus not configured</ExtDiagText>
							<ExtDiagText>PC tool communication</ExtDiagText>
						</GsdmlChannelDiag>
						<UsedGsdmlModule ModuleIdentNumber="768" ModuleName="DAP Module" InfoText="VACON OPTE9 Dual-port Ethernet" OrderNumber="OPTE9">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="2570" Id="IDM_BYPASS_VST4_PLUS_16PD" ModuleName="Vendor 4 + 16 PD" InfoText="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147" OrderNumber="OPTE9" ModuleCategory="BYPASS">
							<Slot>1</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="IDS_D1" SubModuleName="OPTE9" InfoText="VACON OPTE9 Dual-port Ethernet"/>
						<UsedGsdmlSubModule SubModuleIdentNumber="2586" SubSlotNumber="1" TypeOfSubmodule="3" Id="ID_CYCLIC_IN_VST4_PLUS_16PD" SubModuleName="Vendor 4 + 16 PD" InfoText="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0007" DAP="true" ModuleIdentNumber="768" ModuleInfo="VACON OPTE9 Dual-port Ethernet">
								<Name>Term 7 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
Module Info: VACON OPTE9 Dual-port Ethernet
OrderNumber: OPTE9]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0018" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="IDS_D1" AddSubModFlags="28">
									<Name>Subterm 24 (OPTE9)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
Submodule Info: VACON OPTE9 Dual-port Ethernet
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0019" SubModuleIdentNumber="2" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPI" InterfaceData="0100000000000000000000000000000000000000000098000300000000000000">
									<Name>Subterm 25 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c001a" SubModuleIdentNumber="3" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPP1" PortData="00000000000000000000000000000000000010000000000000000000">
									<Name>Subterm 26 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c001b" SubModuleIdentNumber="4" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPP2" PortData="00000000000000000000000000000000000000000000000000000000">
									<Name>Subterm 27 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0004" ModuleIdentNumber="2570" SlotNumber="1" ModuleInfo="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147" ModuleID="IDM_BYPASS_VST4_PLUS_16PD" DirectDeletable="true">
								<Name>Term 4 (Vendor 4 + 16 PD)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
Module Info: Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147
OrderNumber: OPTE9]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0015" SubModuleIdentNumber="2586" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="ID_CYCLIC_IN_VST4_PLUS_16PD">
									<Name>Subterm 21 (Vendor 4 + 16 PD)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
Submodule Info: Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>FBGenSW - VACON General Status Word</Name>
											<Type>UINT</Type>
											<BitOffs>648</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FBSpeedActual - VACON Actual Speed</Name>
											<Type>INT</Type>
											<BitOffs>664</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 1 In</Name>
											<Type>INT</Type>
											<BitOffs>680</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 2 In</Name>
											<Type>INT</Type>
											<BitOffs>696</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 3 In</Name>
											<Type>INT</Type>
											<BitOffs>712</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 4 In</Name>
											<Type>INT</Type>
											<BitOffs>728</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 5 In</Name>
											<Type>INT</Type>
											<BitOffs>744</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 6 In</Name>
											<Type>INT</Type>
											<BitOffs>760</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 7 In</Name>
											<Type>INT</Type>
											<BitOffs>776</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 8 In</Name>
											<Type>INT</Type>
											<BitOffs>792</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 9 In</Name>
											<Type>INT</Type>
											<BitOffs>808</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 10 In</Name>
											<Type>INT</Type>
											<BitOffs>824</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 11 In</Name>
											<Type>INT</Type>
											<BitOffs>840</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 12 In</Name>
											<Type>INT</Type>
											<BitOffs>856</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 13 In</Name>
											<Type>INT</Type>
											<BitOffs>872</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 14 In</Name>
											<Type>INT</Type>
											<BitOffs>888</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 15 In</Name>
											<Type>INT</Type>
											<BitOffs>904</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 16 In</Name>
											<Type>INT</Type>
											<BitOffs>920</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>FBFixedCW - VACON Fixed Control Word</Name>
											<Type>UINT</Type>
											<BitOffs>56</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FBSpeedReference - VACON Speed Reference</Name>
											<Type>INT</Type>
											<BitOffs>72</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 1 Out</Name>
											<Type>INT</Type>
											<BitOffs>88</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 2 Out</Name>
											<Type>INT</Type>
											<BitOffs>104</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 3 Out</Name>
											<Type>INT</Type>
											<BitOffs>120</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 4 Out</Name>
											<Type>INT</Type>
											<BitOffs>136</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 5 Out</Name>
											<Type>INT</Type>
											<BitOffs>152</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 6 Out</Name>
											<Type>INT</Type>
											<BitOffs>168</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 7 Out</Name>
											<Type>INT</Type>
											<BitOffs>184</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 8 Out</Name>
											<Type>INT</Type>
											<BitOffs>200</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 9 Out</Name>
											<Type>INT</Type>
											<BitOffs>216</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 10 Out</Name>
											<Type>INT</Type>
											<BitOffs>232</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 11 Out</Name>
											<Type>INT</Type>
											<BitOffs>248</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 12 Out</Name>
											<Type>INT</Type>
											<BitOffs>264</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 13 Out</Name>
											<Type>INT</Type>
											<BitOffs>280</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 14 Out</Name>
											<Type>INT</Type>
											<BitOffs>296</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 15 Out</Name>
											<Type>INT</Type>
											<BitOffs>312</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 16 Out</Name>
											<Type>INT</Type>
											<BitOffs>328</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="14" Disabled="true" BoxType="9120">
					<Name>pm2.buscoupler</Name>
					<Comment><![CDATA[GSDML Name: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Path: $(TWINCAT3DIR)Config\Io\Profinet\
VendorName: Beckhoff Automation
OrderNumber: EK9320
HW Release Version: 1
SW Release Version: V1.00]]></Comment>
					<ImageId>5</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>1960</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>1976</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>344</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="9320" VendorId="288" FrameOffset="32768" Flags="16" IPAdd="c0a80128" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="255" InstanceServerPort="61000" InstanceClientPort="60000" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" SavePnIoBoxValues="4d00" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="1" SendClockFaktor="32" MaxInputLen="1440" MaxOutputLen="1440" MaxDataLen="2880" SendClockFactorData="2000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported" GSDMLPath="$(TWINCAT3DIR)Config\Io\Profinet\GSDML-V2.43-beckhoff-EK9320-20230313.xml" ImagePath="C:\TwinCAT\3.1\Config\Io\Profinet\GSDML-0120-2468-ek9320.bmp" MainFamily="I/O" ProductFamily="EK Device" OrderNr="EK9320" DefaultDNSName="ek9320" VendorName="Beckhoff Automation" FamDescription="EK products, protection type IP20" GraphicFile="GSDML-0120-2468-ek9320" SWVersion="V1.00" HWVersion="1" AltLanguage="7">
						<GsdmlValue Id="Activ_Inactiv" Content="00000100">
							<RecordText>inactive</RecordText>
							<RecordText>active</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_0" Content="00000100">
							<RecordText>False</RecordText>
							<RecordText>True</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="At the release of the AR take the fallback values that are configured from profinet. If no fallback value available the outputs would be set to zero. If that fetaure is disabled the output values are frozen." Id="EnumList_1" Content="00000100">
							<RecordText>Off</RecordText>
							<RecordText>On</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the data presentation format." Id="EnumList_2" Content="00000100">
							<RecordText>Intel Format</RecordText>
							<RecordText>Motorola Format</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the behavior of the IOs if the EBus frame is incorrect. The &quot;Legacy&quot; mode means that the Outputs will be updated and the inputs will be frozen (it depends from the location of the EBus error). The &quot;Set IOs to 0&quot; mode means that the IOs set to zero and automatic restart of EBus if the error disappear. Other than the &quot;Set IOs to 0 without EBus restart&quot; option, the EBus will not automatic restarted." Id="EnumList_3" Content="000001000200">
							<RecordText>Legacy</RecordText>
							<RecordText>Set IOs to 0</RecordText>
							<RecordText>Set IOs to 0 without EBus restart</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the cycle time of the EBus. The default is 1ms, but it's possible to trigger it with the PN cycle (max 64 ms)." Id="EnumList_4" Content="00000100">
							<RecordText>Internal Task cycle</RecordText>
							<RecordText>PN cycle</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Defines the fallback value for the outputs if the AR is released (if that feature is enabled at the DAP)." Id="FallbackValue" Content="000001000200">
							<RecordText>Set 0</RecordText>
							<RecordText>Set 1</RecordText>
							<RecordText>Frozen</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_19" Content="000001000200">
							<RecordText>Signed</RecordText>
							<RecordText>Absolute MSB sign</RecordText>
							<RecordText>High resolution (1/100°C)</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_20" Content="00000100020003000400050006000700080009000a000b00">
							<RecordText>50 Hz</RecordText>
							<RecordText>60 Hz</RecordText>
							<RecordText>100 Hz</RecordText>
							<RecordText>500 Hz</RecordText>
							<RecordText>1 kHz</RecordText>
							<RecordText>2 kHz</RecordText>
							<RecordText>3,75 kHz</RecordText>
							<RecordText>7,5 kHz</RecordText>
							<RecordText>15 kHz</RecordText>
							<RecordText>30 kHz</RecordText>
							<RecordText>5 Hz</RecordText>
							<RecordText>10 Hz</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_21" Content="00000100020003000400050006000700080009000a000b000c000d000e000f0010001100120013001400150016001700180019001a001b001c001d001e001f002000">
							<RecordText>PT100 (-200...850°C)</RecordText>
							<RecordText>NI100 (-60...250°C)</RecordText>
							<RecordText>PT1000 (-200...850°C)</RecordText>
							<RecordText>PT500 (-200...850°C)</RecordText>
							<RecordText>PT200 (-200...850°C)</RecordText>
							<RecordText>NI1000 (-60...250°C)</RecordText>
							<RecordText>NI1000 100°C: 1500Ohm (-30...160°C)</RecordText>
							<RecordText>NI120 (-60...320°C)</RecordText>
							<RecordText>Resistor 1/16 Ohm resolution (0..4095 Ohm)</RecordText>
							<RecordText>Resistor 1/64 Ohm resolution (0..1047 Ohm)</RecordText>
							<RecordText>KT100/110/130/210/230 KTY10/11/13/16/19</RecordText>
							<RecordText>KTY81/82-110,120,150 (-50...150°C)</RecordText>
							<RecordText>KTY81-121</RecordText>
							<RecordText>KTY81-122</RecordText>
							<RecordText>KTY81-151</RecordText>
							<RecordText>KTY81-152</RecordText>
							<RecordText>KTY81/82-210,220,250</RecordText>
							<RecordText>KTY81-221</RecordText>
							<RecordText>KTY81-222</RecordText>
							<RecordText>KTY81-251</RecordText>
							<RecordText>KTY81-252</RecordText>
							<RecordText>KTY83-110,120,150 (-50...175°C)</RecordText>
							<RecordText>KTY83-121</RecordText>
							<RecordText>KTY83-122</RecordText>
							<RecordText>KTY83-151</RecordText>
							<RecordText>KTY83-152</RecordText>
							<RecordText>KTY84-130,150 (-40...300°C)</RecordText>
							<RecordText>KTY84-151</RecordText>
							<RecordText>KTY21/23-6 (-50...150°C)</RecordText>
							<RecordText>KTY1x-5</RecordText>
							<RecordText>KTY1x-7</RecordText>
							<RecordText>KTY21/23-5</RecordText>
							<RecordText>KTY21/23-7</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="A internal communication error appears at the profinet device." Id="EC_Error" Content="000001000200030004000500">
							<RecordText>State Change</RecordText>
							<RecordText>Abnormal State Change</RecordText>
							<RecordText>State Change Aborted</RecordText>
							<RecordText>SDO Request Aborted</RecordText>
							<RecordText>SDO Data Invalid</RecordText>
							<RecordText>SDO Data Length Invalid</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_State" Content="0000010002000300040008001000">
							<RecordText>Unknown</RecordText>
							<RecordText>Init</RecordText>
							<RecordText>PreOP</RecordText>
							<RecordText>Bootstrap</RecordText>
							<RecordText>SafeOP</RecordText>
							<RecordText>OP</RecordText>
							<RecordText>Error</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_AlStatusCode" Content="0000010002001100120013001400150016001700180019001a001b001c001d001e001f0020002100220023002400250026002700280029002a002b002c002d0030003100320033003400350036003700410042004300440045004f00500051006000">
							<RecordText>No error.</RecordText>
							<RecordText>Unspecified error.</RecordText>
							<RecordText>No memory.</RecordText>
							<RecordText>Invalid requested state change.</RecordText>
							<RecordText>Unknown requested state.</RecordText>
							<RecordText>Bootstrap not supported.</RecordText>
							<RecordText>No valid firmware.</RecordText>
							<RecordText>Invalid mailbox configuration (bootstrap).</RecordText>
							<RecordText>Invalid mailbox configuration.</RecordText>
							<RecordText>Invalid sync manager configuration.</RecordText>
							<RecordText>No valid inputs available.</RecordText>
							<RecordText>No valid outputs.</RecordText>
							<RecordText>Synchronization error.</RecordText>
							<RecordText>Sync manager watchdog.</RecordText>
							<RecordText>SYNC types not compatible.</RecordText>
							<RecordText>Invalid SM OUT cfg.</RecordText>
							<RecordText>Invalid SM IN cfg.</RecordText>
							<RecordText>Invalid WD cfg.</RecordText>
							<RecordText>Slave needs cold start.</RecordText>
							<RecordText>Slave needs INIT.</RecordText>
							<RecordText>Slave needs PREOP.</RecordText>
							<RecordText>Slave needs SAFEOP.</RecordText>
							<RecordText>Invalid Input mapping.</RecordText>
							<RecordText>Invalid output mapping.</RecordText>
							<RecordText>Inconsistent settings.</RecordText>
							<RecordText>Free run not supported.</RecordText>
							<RecordText>Synchron not supported.</RecordText>
							<RecordText>Free run needs 3 buffer mode.</RecordText>
							<RecordText>Background watchdog.</RecordText>
							<RecordText>No valid inputs and outputs.</RecordText>
							<RecordText>SYNC0 or SYNC1 failed.</RecordText>
							<RecordText>No SYNC0 or SYNC1 received.</RecordText>
							<RecordText>DC invalid sync cfg.</RecordText>
							<RecordText>DC invalid latch cfg.</RecordText>
							<RecordText>DC PLL sync error.</RecordText>
							<RecordText>DC sync io error.</RecordText>
							<RecordText>DC sync missed error.</RecordText>
							<RecordText>Invalid master cycle time.</RecordText>
							<RecordText>Invalid SYNC0 cycle time.</RecordText>
							<RecordText>Invalid SYNC1 cycle time.</RecordText>
							<RecordText>MBX AoE</RecordText>
							<RecordText>MBX EoE</RecordText>
							<RecordText>MBX CoE</RecordText>
							<RecordText>MBX FoE</RecordText>
							<RecordText>MBX SoE</RecordText>
							<RecordText>MBX VoE</RecordText>
							<RecordText>No EEPROM access.</RecordText>
							<RecordText>EEPROM error</RecordText>
							<RecordText>Slave has been restarted locally.</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_VendorId" Content="00000200">
							<RecordText>Unknown</RecordText>
							<RecordText>Beckhoff Automation GmbH</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EC_AbortCode" Content="00000100020003000400050006000700080009000a000b000c000d000e000f0010001100120013001400150016001700180019001a001b001c001d00">
							<RecordText>Unknown</RecordText>
							<RecordText>Toggle bit not alternated.</RecordText>
							<RecordText>SDO protocol timed out.</RecordText>
							<RecordText>Client/server command specifier not valid or unknown.</RecordText>
							<RecordText>Invalid block size (block mode only).</RecordText>
							<RecordText>Invalid sequence number (block mode only).</RecordText>
							<RecordText>CRC error (block mode only).</RecordText>
							<RecordText>Out of memory.</RecordText>
							<RecordText>Unsupported access to an object.</RecordText>
							<RecordText>Attempt to read a write only object.</RecordText>
							<RecordText>Attempt to write a read only object.</RecordText>
							<RecordText>Object does not exist in the object dictionary.</RecordText>
							<RecordText>Object cannot be mapped to the PDO.</RecordText>
							<RecordText>The number and length of the objects to be mapped would exceed PDO length.</RecordText>
							<RecordText>General parameter incompatibility reason.</RecordText>
							<RecordText>General internal incompatibility in the device.</RecordText>
							<RecordText>Access failed due to an hardware error.</RecordText>
							<RecordText>Data type does not match, length of service parameter does not match.</RecordText>
							<RecordText>Data type does not match, length of service parameter too high.</RecordText>
							<RecordText>Data type does not match, length of service parameter too low.</RecordText>
							<RecordText>Sub-index does not exist.</RecordText>
							<RecordText>Value range of parameter exceeded (only for write access).</RecordText>
							<RecordText>Value of parameter written too high.</RecordText>
							<RecordText>Value of parameter written too low.</RecordText>
							<RecordText>Maximum value is less than minimum value.</RecordText>
							<RecordText>general error</RecordText>
							<RecordText>Data cannot be transferred or stored to the application.</RecordText>
							<RecordText>Data cannot be transferred or stored to the application because of local control.</RecordText>
							<RecordText>Data cannot be transferred or stored to the application because of the present device state.</RecordText>
							<RecordText>Object dictionary dynamic generation fails or no object dictionary is present.</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="EnumList_70" Content="00000300">
							<RecordText>2-wire</RecordText>
							<RecordText>not connected</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Define the behavior of the EBus outputs if the profinet connection was released." Id="EnumList_86" Content="0100020003000400">
							<RecordText>Set to zero</RecordText>
							<RecordText>Defined fallback</RecordText>
							<RecordText>Frozen</RecordText>
							<RecordText>Stop EBus</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="MultiConfigMode" Content="00000200">
							<RecordText>PN-DataExchange (default)</RecordText>
							<RecordText>disabled (MultiConfigMode)</RecordText>
						</GsdmlValue>
						<GsdmlUnitDiag UserStructureIdent="4096" Name="StateChangeFinished">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="12"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4097" Name="AbnormalState">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Previous State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC AL State Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AlStatusCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4098" Name="StateChangeAborted">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Current State: " DataType="Unsigned32" DataLength="4" ByteOffset="4" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC Requested State: " DataType="Unsigned32" DataLength="4" ByteOffset="8" ValueItemTarget="EC_State"/>
							<UnitDiagData Name="EC AL State Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AlStatusCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4099" Name="SDO Req">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC Abort Code: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_AbortCode"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="16" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4100" Name="SDO DataInvalid">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="12" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="20"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4101" Name="SDO LengthError">
							<UnitDiagData Name="EC Error: " DataType="Unsigned32" DataLength="4" ValueItemTarget="EC_Error"/>
							<UnitDiagData Name="EC Index: " DataType="Unsigned32" DataLength="4" ByteOffset="4"/>
							<UnitDiagData Name="EC SubIndex: " DataType="Unsigned32" DataLength="4" ByteOffset="8"/>
							<UnitDiagData Name="EC Expected Length: " DataType="Unsigned32" DataLength="4" ByteOffset="12"/>
							<UnitDiagData Name="EC Actual Length: " DataType="Unsigned32" DataLength="4" ByteOffset="16"/>
							<UnitDiagData Name="EC VendorId: " DataType="Unsigned32" DataLength="4" ByteOffset="20" ValueItemTarget="EC_VendorId"/>
							<UnitDiagData Name="EC ProductCode: " DataType="Unsigned32" DataLength="4" ByteOffset="24"/>
							<UnitDiagData Name="EC RevisionNr: " DataType="Unsigned32" DataLength="4" ByteOffset="28"/>
							<UnitDiagData Name="EC SerialNr: " DataType="Unsigned32" DataLength="4" ByteOffset="32"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="4103" Name="EBus backplane error"/>
						<GsdmlUnitDiag UserStructureIdent="4104" Name="EBus error disappears but the backplan need an EBus reset."/>
						<UsedGsdmlModule ModuleIdentNumber="1" ModuleName="DAP Module" InfoText="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported" OrderNumber="EK9320">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="131596288" Id="EL2008" ModuleName="EL2008" InfoText="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)" OrderNumber="EL2008" ModuleCategory="Digital Output Terminals (EL2xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="66060288" Id="EL1008" ModuleName="EL1008" InfoText="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)" OrderNumber="EL1008" ModuleCategory="Digital Input Terminals (EL1xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="210239488" Id="EL3208" ModuleName="EL3208" InfoText="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" OrderNumber="EL3208" ModuleCategory="Analog Input Terminals (EL3xxx)">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
							<SubSlot InsertedSubModuleID="RealSubMod_425" SubSlotNumber="2">
								<PossibleSubModule>RealSubMod_425</PossibleSubModule>
							</SubSlot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="DAP 1" SubModuleName="EK9320 V2.43" InfoText="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported">
							<Record Name="ek9320 Settings" TransferSequence="1" Length="4" Index="8193">
								<ConstData>10</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Activate PN Fallback Value " DataType="Bit" MaxAllowedValue="1" BitLength="1" ValueItemTarget="EnumList_1"/>
								<RecordDataDef Name="Data Presentation" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_2"/>
								<RecordDataDef Name="EBus error behaviour" DataType="BitArea" MaxAllowedValue="7" DefaultValue="2" BitOffset="2" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_3"/>
								<RecordDataDef Name="Set EBus cycle" DataType="Bit" MaxAllowedValue="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_4"/>
								<RecordDataDef Name="MultiConfigurationMode" DataType="Bit" MaxAllowedValue="1" BitOffset="6" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
								<RecordDataDef Name="Webserver" DataType="Bit" MaxAllowedValue="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
								<RecordDataDef Name="PN error behavior" DataType="BitArea" MaxAllowedValue="15" DefaultValue="1" ByteOffset="1" BitLength="4" Visible="true" Changeable="true" ValueItemTarget="EnumList_86"/>
								<RecordDataDef Name="Acyclic frame prioritization" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Activ_Inactiv"/>
							</Record>
							<Record Name="MultiConfigurationMode" TransferSequence="2" Length="64" Index="8208">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Slot 1" DataType="BitArea" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 2" DataType="BitArea" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 3" DataType="BitArea" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 4" DataType="BitArea" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 5" DataType="BitArea" ByteOffset="1" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 6" DataType="BitArea" ByteOffset="1" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 7" DataType="BitArea" ByteOffset="1" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 8" DataType="BitArea" ByteOffset="1" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 9" DataType="BitArea" ByteOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 10" DataType="BitArea" ByteOffset="2" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 11" DataType="BitArea" ByteOffset="2" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 12" DataType="BitArea" ByteOffset="2" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 13" DataType="BitArea" ByteOffset="3" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 14" DataType="BitArea" ByteOffset="3" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 15" DataType="BitArea" ByteOffset="3" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 16" DataType="BitArea" ByteOffset="3" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 17" DataType="BitArea" ByteOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 18" DataType="BitArea" ByteOffset="4" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 19" DataType="BitArea" ByteOffset="4" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 20" DataType="BitArea" ByteOffset="4" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 21" DataType="BitArea" ByteOffset="5" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 22" DataType="BitArea" ByteOffset="5" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 23" DataType="BitArea" ByteOffset="5" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 24" DataType="BitArea" ByteOffset="5" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 25" DataType="BitArea" ByteOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 26" DataType="BitArea" ByteOffset="6" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 27" DataType="BitArea" ByteOffset="6" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 28" DataType="BitArea" ByteOffset="6" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 29" DataType="BitArea" ByteOffset="7" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 30" DataType="BitArea" ByteOffset="7" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 31" DataType="BitArea" ByteOffset="7" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 32" DataType="BitArea" ByteOffset="7" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 33" DataType="BitArea" ByteOffset="8" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 34" DataType="BitArea" ByteOffset="8" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 35" DataType="BitArea" ByteOffset="8" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 36" DataType="BitArea" ByteOffset="8" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 37" DataType="BitArea" ByteOffset="9" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 38" DataType="BitArea" ByteOffset="9" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 39" DataType="BitArea" ByteOffset="9" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 40" DataType="BitArea" ByteOffset="9" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 41" DataType="BitArea" ByteOffset="10" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 42" DataType="BitArea" ByteOffset="10" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 43" DataType="BitArea" ByteOffset="10" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 44" DataType="BitArea" ByteOffset="10" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 45" DataType="BitArea" ByteOffset="11" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 46" DataType="BitArea" ByteOffset="11" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 47" DataType="BitArea" ByteOffset="11" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 48" DataType="BitArea" ByteOffset="11" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 49" DataType="BitArea" ByteOffset="12" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 50" DataType="BitArea" ByteOffset="12" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 51" DataType="BitArea" ByteOffset="12" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 52" DataType="BitArea" ByteOffset="12" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 53" DataType="BitArea" ByteOffset="13" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 54" DataType="BitArea" ByteOffset="13" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 55" DataType="BitArea" ByteOffset="13" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 56" DataType="BitArea" ByteOffset="13" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 57" DataType="BitArea" ByteOffset="14" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 58" DataType="BitArea" ByteOffset="14" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 59" DataType="BitArea" ByteOffset="14" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 60" DataType="BitArea" ByteOffset="14" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 61" DataType="BitArea" ByteOffset="15" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 62" DataType="BitArea" ByteOffset="15" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 63" DataType="BitArea" ByteOffset="15" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 64" DataType="BitArea" ByteOffset="15" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 65" DataType="BitArea" ByteOffset="16" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 66" DataType="BitArea" ByteOffset="16" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 67" DataType="BitArea" ByteOffset="16" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 68" DataType="BitArea" ByteOffset="16" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 69" DataType="BitArea" ByteOffset="17" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 70" DataType="BitArea" ByteOffset="17" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 71" DataType="BitArea" ByteOffset="17" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 72" DataType="BitArea" ByteOffset="17" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 73" DataType="BitArea" ByteOffset="18" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 74" DataType="BitArea" ByteOffset="18" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 75" DataType="BitArea" ByteOffset="18" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 76" DataType="BitArea" ByteOffset="18" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 77" DataType="BitArea" ByteOffset="19" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 78" DataType="BitArea" ByteOffset="19" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 79" DataType="BitArea" ByteOffset="19" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 80" DataType="BitArea" ByteOffset="19" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 81" DataType="BitArea" ByteOffset="20" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 82" DataType="BitArea" ByteOffset="20" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 83" DataType="BitArea" ByteOffset="20" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 84" DataType="BitArea" ByteOffset="20" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 85" DataType="BitArea" ByteOffset="21" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 86" DataType="BitArea" ByteOffset="21" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 87" DataType="BitArea" ByteOffset="21" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 88" DataType="BitArea" ByteOffset="21" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 89" DataType="BitArea" ByteOffset="22" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 90" DataType="BitArea" ByteOffset="22" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 91" DataType="BitArea" ByteOffset="22" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 92" DataType="BitArea" ByteOffset="22" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 93" DataType="BitArea" ByteOffset="23" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 94" DataType="BitArea" ByteOffset="23" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 95" DataType="BitArea" ByteOffset="23" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 96" DataType="BitArea" ByteOffset="23" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 97" DataType="BitArea" ByteOffset="24" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 98" DataType="BitArea" ByteOffset="24" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 99" DataType="BitArea" ByteOffset="24" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 100" DataType="BitArea" ByteOffset="24" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 101" DataType="BitArea" ByteOffset="25" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 102" DataType="BitArea" ByteOffset="25" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 103" DataType="BitArea" ByteOffset="25" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 104" DataType="BitArea" ByteOffset="25" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 105" DataType="BitArea" ByteOffset="26" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 106" DataType="BitArea" ByteOffset="26" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 107" DataType="BitArea" ByteOffset="26" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 108" DataType="BitArea" ByteOffset="26" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 109" DataType="BitArea" ByteOffset="27" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 110" DataType="BitArea" ByteOffset="27" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 111" DataType="BitArea" ByteOffset="27" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 112" DataType="BitArea" ByteOffset="27" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 113" DataType="BitArea" ByteOffset="28" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 114" DataType="BitArea" ByteOffset="28" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 115" DataType="BitArea" ByteOffset="28" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 116" DataType="BitArea" ByteOffset="28" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 117" DataType="BitArea" ByteOffset="29" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 118" DataType="BitArea" ByteOffset="29" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 119" DataType="BitArea" ByteOffset="29" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 120" DataType="BitArea" ByteOffset="29" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 121" DataType="BitArea" ByteOffset="30" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 122" DataType="BitArea" ByteOffset="30" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 123" DataType="BitArea" ByteOffset="30" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 124" DataType="BitArea" ByteOffset="30" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 125" DataType="BitArea" ByteOffset="31" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 126" DataType="BitArea" ByteOffset="31" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 127" DataType="BitArea" ByteOffset="31" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 128" DataType="BitArea" ByteOffset="31" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 129" DataType="BitArea" ByteOffset="32" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 130" DataType="BitArea" ByteOffset="32" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
