								<RecordDataDef Name="Slot 131" DataType="BitArea" ByteOffset="32" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 132" DataType="BitArea" ByteOffset="32" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 133" DataType="BitArea" ByteOffset="33" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 134" DataType="BitArea" ByteOffset="33" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 135" DataType="BitArea" ByteOffset="33" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 136" DataType="BitArea" ByteOffset="33" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 137" DataType="BitArea" ByteOffset="34" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 138" DataType="BitArea" ByteOffset="34" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 139" DataType="BitArea" ByteOffset="34" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 140" DataType="BitArea" ByteOffset="34" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 141" DataType="BitArea" ByteOffset="35" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 142" DataType="BitArea" ByteOffset="35" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 143" DataType="BitArea" ByteOffset="35" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 144" DataType="BitArea" ByteOffset="35" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 145" DataType="BitArea" ByteOffset="36" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 146" DataType="BitArea" ByteOffset="36" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 147" DataType="BitArea" ByteOffset="36" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 148" DataType="BitArea" ByteOffset="36" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 149" DataType="BitArea" ByteOffset="37" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 150" DataType="BitArea" ByteOffset="37" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 151" DataType="BitArea" ByteOffset="37" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 152" DataType="BitArea" ByteOffset="37" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 153" DataType="BitArea" ByteOffset="38" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 154" DataType="BitArea" ByteOffset="38" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 155" DataType="BitArea" ByteOffset="38" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 156" DataType="BitArea" ByteOffset="38" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 157" DataType="BitArea" ByteOffset="39" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 158" DataType="BitArea" ByteOffset="39" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 159" DataType="BitArea" ByteOffset="39" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 160" DataType="BitArea" ByteOffset="39" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 161" DataType="BitArea" ByteOffset="40" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 162" DataType="BitArea" ByteOffset="40" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 163" DataType="BitArea" ByteOffset="40" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 164" DataType="BitArea" ByteOffset="40" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 165" DataType="BitArea" ByteOffset="41" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 166" DataType="BitArea" ByteOffset="41" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 167" DataType="BitArea" ByteOffset="41" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 168" DataType="BitArea" ByteOffset="41" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 169" DataType="BitArea" ByteOffset="42" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 170" DataType="BitArea" ByteOffset="42" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 171" DataType="BitArea" ByteOffset="42" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 172" DataType="BitArea" ByteOffset="42" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 173" DataType="BitArea" ByteOffset="43" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 174" DataType="BitArea" ByteOffset="43" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 175" DataType="BitArea" ByteOffset="43" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 176" DataType="BitArea" ByteOffset="43" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 177" DataType="BitArea" ByteOffset="44" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 178" DataType="BitArea" ByteOffset="44" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 179" DataType="BitArea" ByteOffset="44" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 180" DataType="BitArea" ByteOffset="44" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 181" DataType="BitArea" ByteOffset="45" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 182" DataType="BitArea" ByteOffset="45" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 183" DataType="BitArea" ByteOffset="45" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 184" DataType="BitArea" ByteOffset="45" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 185" DataType="BitArea" ByteOffset="46" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 186" DataType="BitArea" ByteOffset="46" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 187" DataType="BitArea" ByteOffset="46" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 188" DataType="BitArea" ByteOffset="46" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 189" DataType="BitArea" ByteOffset="47" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 190" DataType="BitArea" ByteOffset="47" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 191" DataType="BitArea" ByteOffset="47" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 192" DataType="BitArea" ByteOffset="47" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 193" DataType="BitArea" ByteOffset="48" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 194" DataType="BitArea" ByteOffset="48" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 195" DataType="BitArea" ByteOffset="48" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 196" DataType="BitArea" ByteOffset="48" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 197" DataType="BitArea" ByteOffset="49" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 198" DataType="BitArea" ByteOffset="49" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 199" DataType="BitArea" ByteOffset="49" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 200" DataType="BitArea" ByteOffset="49" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 201" DataType="BitArea" ByteOffset="50" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 202" DataType="BitArea" ByteOffset="50" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 203" DataType="BitArea" ByteOffset="50" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 204" DataType="BitArea" ByteOffset="50" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 205" DataType="BitArea" ByteOffset="51" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 206" DataType="BitArea" ByteOffset="51" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 207" DataType="BitArea" ByteOffset="51" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 208" DataType="BitArea" ByteOffset="51" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 209" DataType="BitArea" ByteOffset="52" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 210" DataType="BitArea" ByteOffset="52" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 211" DataType="BitArea" ByteOffset="52" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 212" DataType="BitArea" ByteOffset="52" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 213" DataType="BitArea" ByteOffset="53" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 214" DataType="BitArea" ByteOffset="53" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 215" DataType="BitArea" ByteOffset="53" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 216" DataType="BitArea" ByteOffset="53" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 217" DataType="BitArea" ByteOffset="54" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 218" DataType="BitArea" ByteOffset="54" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 219" DataType="BitArea" ByteOffset="54" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 220" DataType="BitArea" ByteOffset="54" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 221" DataType="BitArea" ByteOffset="55" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 222" DataType="BitArea" ByteOffset="55" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 223" DataType="BitArea" ByteOffset="55" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 224" DataType="BitArea" ByteOffset="55" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 225" DataType="BitArea" ByteOffset="56" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 226" DataType="BitArea" ByteOffset="56" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 227" DataType="BitArea" ByteOffset="56" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 228" DataType="BitArea" ByteOffset="56" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 229" DataType="BitArea" ByteOffset="57" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 230" DataType="BitArea" ByteOffset="57" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 231" DataType="BitArea" ByteOffset="57" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 232" DataType="BitArea" ByteOffset="57" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 233" DataType="BitArea" ByteOffset="58" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 234" DataType="BitArea" ByteOffset="58" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 235" DataType="BitArea" ByteOffset="58" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 236" DataType="BitArea" ByteOffset="58" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 237" DataType="BitArea" ByteOffset="59" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 238" DataType="BitArea" ByteOffset="59" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 239" DataType="BitArea" ByteOffset="59" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 240" DataType="BitArea" ByteOffset="59" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 241" DataType="BitArea" ByteOffset="60" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 242" DataType="BitArea" ByteOffset="60" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 243" DataType="BitArea" ByteOffset="60" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 244" DataType="BitArea" ByteOffset="60" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 245" DataType="BitArea" ByteOffset="61" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 246" DataType="BitArea" ByteOffset="61" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 247" DataType="BitArea" ByteOffset="61" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 248" DataType="BitArea" ByteOffset="61" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 249" DataType="BitArea" ByteOffset="62" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 250" DataType="BitArea" ByteOffset="62" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 251" DataType="BitArea" ByteOffset="62" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 252" DataType="BitArea" ByteOffset="62" BitOffset="6" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 253" DataType="BitArea" ByteOffset="63" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 254" DataType="BitArea" ByteOffset="63" BitOffset="2" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
								<RecordDataDef Name="Slot 255" DataType="BitArea" ByteOffset="63" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MultiConfigMode">
									<AllowedValue>0</AllowedValue>
									<AllowedValue>2</AllowedValue>
								</RecordDataDef>
							</Record>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">EcFrameError</BitText>
								<BitText Offset="0" Length="0">Reserved</BitText>
								<BitText Offset="0" Length="0">NeedEBusReset</BitText>
							</DataItemIn>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL2008" SubModuleName="EL2008" InfoText="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)">
							<Record Name="FallbackValue" TransferSequence="1" Length="4" Index="8192">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Output Value" DataType="BitArea" MaxAllowedValue="2" ByteOffset="3" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="FallbackValue"/>
							</Record>
							<DataItemOut>
								<BitText Offset="0" Length="0">Channel 1(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 2(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 3(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 4(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 5(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 6(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 7(Output)</BitText>
								<BitText Offset="0" Length="0">Channel 8(Output)</BitText>
							</DataItemOut>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL1008" SubModuleName="EL1008" InfoText="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)">
							<DataItemIn>
								<BitText Offset="0" Length="0">Channel 1(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 2(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 3(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 4(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 5(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 6(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 7(Input)</BitText>
								<BitText Offset="0" Length="0">Channel 8(Input)</BitText>
							</DataItemIn>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="810680321" SubSlotNumber="1" TypeOfSubmodule="3" Id="EL3208" SubModuleName="ModuleAccessPoint" InfoText="ModuleAccessPoint"/>
						<UsedGsdmlSubModule SubModuleIdentNumber="98729" TypeOfSubmodule="4" Id="RealSubMod_425" SubModuleName="standard" InfoText="standard">
							<Record Name="SwapDataInput" TransferSequence="1" Length="32" Index="8194">
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>22</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>26</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>30</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
							</Record>
							<Record Name="PDOInputMapping" TransferSequence="2" Length="18" Index="8200">
								<ConstData>8</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>26</ConstData>
								<ConstData>1</ConstData>
								<ConstData>26</ConstData>
								<ConstData>2</ConstData>
								<ConstData>26</ConstData>
								<ConstData>3</ConstData>
								<ConstData>26</ConstData>
								<ConstData>4</ConstData>
								<ConstData>26</ConstData>
								<ConstData>5</ConstData>
								<ConstData>26</ConstData>
								<ConstData>6</ConstData>
								<ConstData>26</ConstData>
								<ConstData>7</ConstData>
								<ConstData>26</ConstData>
							</Record>
							<Record Name="RTD Settings Ch.1" TransferSequence="3" Length="58" Index="12288">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.2" TransferSequence="4" Length="58" Index="12304">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.3" TransferSequence="5" Length="58" Index="12320">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.4" TransferSequence="6" Length="58" Index="12336">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.5" TransferSequence="7" Length="58" Index="12352">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.6" TransferSequence="8" Length="58" Index="12368">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.7" TransferSequence="9" Length="58" Index="12384">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<Record Name="RTD Settings Ch.8" TransferSequence="10" Length="58" Index="12400">
								<ConstData>175</ConstData>
								<ConstData>254</ConstData>
								<ConstData>34</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>6</ConstData>
								<ConstData>0</ConstData>
								<ConstData>3</ConstData>
								<ConstData>0</ConstData>
								<ConstData>10</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>12</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>14</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>16</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>18</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>20</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>27</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>4</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>1</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>255</ConstData>
								<ConstData>255</ConstData>
								<ConstData>0</ConstData>
								<ConstData>2</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="SubIndex 000" DataType="Unsigned8" DefaultValue="27" DataLength="1" ByteOffset="36"/>
								<RecordDataDef Name="aligned" DataType="OctetString" DataLength="1" ByteOffset="37">
									<DefaultValueArray>0</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Enable user scale" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Data Presentation" DataType="BitArea" MaxAllowedValue="7" ByteOffset="38" BitOffset="1" BitLength="3" Visible="true" Changeable="true" ValueItemTarget="EnumList_19"/>
								<RecordDataDef Name="Siemens bits" DataType="Bit" MaxAllowedValue="1" ByteOffset="38" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable user calibration" DataType="Bit" MaxAllowedValue="1" ByteOffset="39" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="Enable vendor calibration" DataType="Bit" MaxAllowedValue="1" DefaultValue="1" ByteOffset="39" BitOffset="2" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="EnumList_0"/>
								<RecordDataDef Name="User scale offset" DataType="Integer16" DataLength="2" ByteOffset="40" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User scale gain" DataType="Integer32" DefaultValue="65536" DataLength="4" ByteOffset="42" Visible="true" Changeable="true"/>
								<RecordDataDef Name="Filter settings" DataType="Unsigned16" DataLength="2" ByteOffset="46" Visible="true" Changeable="true" ValueItemTarget="EnumList_20"/>
								<RecordDataDef Name="User calibration offset" DataType="Integer16" DataLength="2" ByteOffset="48" Visible="true" Changeable="true"/>
								<RecordDataDef Name="User calibration gain" DataType="Unsigned16" DefaultValue="65535" DataLength="2" ByteOffset="50" Visible="true" Changeable="true"/>
								<RecordDataDef Name="RTD element" DataType="Unsigned16" DefaultValue="2" DataLength="2" ByteOffset="52" Visible="true" Changeable="true" ValueItemTarget="EnumList_21"/>
								<RecordDataDef Name="Connection technology" DataType="Unsigned16" DataLength="2" ByteOffset="54" Visible="true" Changeable="true" ValueItemTarget="EnumList_70"/>
								<RecordDataDef Name="Wire calibration 1/32 Ohm" DataType="Integer16" DataLength="2" ByteOffset="56" Visible="true" Changeable="true"/>
							</Record>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
							<DataItemIn>
								<BitText Offset="0" Length="0">Underrange</BitText>
								<BitText Offset="0" Length="0">Overrange</BitText>
								<BitText Offset="0" Length="0">Error</BitText>
								<BitText Offset="0" Length="0">TxPDO State</BitText>
								<BitText Offset="0" Length="0">TxPDO Toggle</BitText>
							</DataItemIn>
							<DataItemIn/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0012" DAP="true" ModuleIdentNumber="1" ModuleInfo="PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported">
								<Name>Term 1 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported
OrderNumber: EK9320]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0028" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="DAP 1" AddSubModFlags="124">
									<Name>Subterm 1 (EK9320 V2.43)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: PROFINET I/O - EtherCAT coupler, IRT, V2.43, port diagnostic, shared device and system redundancy supported
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="4" Index="8193" ConstData="0a010000"/>
									<Record TransferSequence="2" Length="64" Index="8208"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>ECCycleCounter</Name>
											<Type>UINT</Type>
											<BitOffs>1992</BitOffs>
										</Var>
										<Var>
											<Name>Status</Name>
											<Type GUID="{8C57F3C0-9711-0C51-7684-446A4D7D4592}">PN_Status_78079DEA</Type>
											<BitOffs>2008</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0029" SubModuleIdentNumber="32768" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="IDS_IF_ek9320_V2.43" InterfaceData="0100000000000000000000000000000000000000000098030f00000000000000">
									<Name>Subterm 2 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c002a" SubModuleIdentNumber="32769" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="IDS_P1_V243" PortData="9001fa0000000a010000000000000000000000000000000000000000">
									<Name>Subterm 3 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c002b" SubModuleIdentNumber="32770" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="IDS_P2_V243" PortData="9001fa0000000a010000000000000000000000000000000000000000">
									<Name>Subterm 4 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0013" ModuleIdentNumber="66060288" SlotNumber="1" ModuleInfo="8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)" ModuleID="EL1008" DirectDeletable="true">
								<Name>Term 3 (EL1008)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)
OrderNumber: EL1008]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c002c" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL1008">
									<Name>Subterm 6 (EL1008)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: 8Ch. Dig. Input 24V, 3ms (at least RevNr. 0017)
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>Input.BitArray</Name>
											<Type GUID="{2A08EE56-D4B9-5EE9-8239-977C8FE2ECED}">PN_Input_BitArray_E59AE1E2</Type>
											<BitOffs>2024</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0014" ModuleIdentNumber="131596288" SlotNumber="2" ModuleInfo="8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)" ModuleID="EL2008" DirectDeletable="true">
								<Name>Term 2 (EL2008)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)
OrderNumber: EL2008]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c002d" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL2008">
									<Name>Subterm 5 (EL2008)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: 8Ch. Dig. Output 24V, 0.5A (at least RevNr. 0017)
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="4" Index="8192"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var>
											<Name>Output.BitArray</Name>
											<Type GUID="{9B729920-03D2-BA6B-C1D8-8162077679C2}">PN_Output_BitArray_81E13434</Type>
											<BitOffs>360</BitOffs>
											<SubVar>
												<Name>Channel_2_Output</Name>
												<Comment><![CDATA[== OUTPUT 5 (FAN CONTACTOR)]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_3_Output</Name>
												<Comment><![CDATA[== OUTPUT 2]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_4_Output</Name>
												<Comment><![CDATA[== OUTPUT 6]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_5_Output</Name>
												<Comment><![CDATA[== OUTPUT 3]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_6_Output</Name>
												<Comment><![CDATA[== OUTPUT 7]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_7_Output</Name>
												<Comment><![CDATA[== OUTPUT 4 (MCCB CHARGE SPRING)]]></Comment>
											</SubVar>
											<SubVar>
												<Name>Channel_8_Output</Name>
												<Comment><![CDATA[== OUTPUT 8]]></Comment>
											</SubVar>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0015" ModuleIdentNumber="210239488" SlotNumber="3" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c002e" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c002f" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2032</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>2048</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2064</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>2080</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2096</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>2112</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>2144</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>2176</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>2208</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>2240</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2256</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>2272</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0016" ModuleIdentNumber="210239488" SlotNumber="4" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_1</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0030" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0031" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2288</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>2304</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2320</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>2336</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2352</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>2368</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2384</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>2400</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2416</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>2432</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2448</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>2464</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2480</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>2496</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2512</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>2528</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0017" ModuleIdentNumber="210239488" SlotNumber="5" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_2</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0032" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0033" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2544</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>2560</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2576</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>2592</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2608</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>2624</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2640</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>2656</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2672</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>2688</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2704</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>2720</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2736</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>2752</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2768</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>2784</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0018" ModuleIdentNumber="210239488" SlotNumber="6" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_3</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0034" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0035" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2800</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>2816</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2832</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>2848</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2864</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>2880</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2896</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>2912</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2928</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>2944</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2960</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>2976</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>2992</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>3008</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3024</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>3040</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0019" ModuleIdentNumber="210239488" SlotNumber="7" ModuleInfo="8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)" ModuleID="EL3208" DirectDeletable="true">
								<Name>Term 8 (EL3208)_4</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Module Info: 8Ch. Ana. Input PT100 (RTD) (at least RevNr. 0017)
OrderNumber: EL3208]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0036" SubModuleIdentNumber="810680321" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="EL3208">
									<Name>Subterm 7 (ModuleAccessPoint)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: ModuleAccessPoint
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0037" SubModuleIdentNumber="98729" TypeOfSubModule="4" SubSlotNumber="2" SubModuleID="RealSubMod_425">
									<Name>Subterm 8 (standard)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.43-beckhoff-EK9320-20230313.xml
Submodule Info: standard
]]></Comment>
									<ImageId>183</ImageId>
									<Record TransferSequence="1" Length="32" Index="8194" ConstData="02000100060001000a0001000e00010012000100160001001a0001001e000100"/>
									<Record TransferSequence="2" Length="18" Index="8200" ConstData="0800001a011a021a031a041a051a061a071a"/>
									<Record TransferSequence="3" Length="58" Index="12288" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="4" Length="58" Index="12304" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="5" Length="58" Index="12320" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="6" Length="58" Index="12336" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="7" Length="58" Index="12352" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="8" Length="58" Index="12368" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="9" Length="58" Index="12384" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Record TransferSequence="10" Length="58" Index="12400" ConstData="affe220004000100060003000a0002000c0001000e0002001000020012000200140001001b00010400000000010000000000ffff000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>RTD Inputs Channel 1.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3056</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 1.Value</Name>
											<Type>INT</Type>
											<BitOffs>3072</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 2.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3088</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 2.Value</Name>
											<Type>INT</Type>
											<BitOffs>3104</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 3.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3120</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 3.Value</Name>
											<Type>INT</Type>
											<BitOffs>3136</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 4.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3152</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 4.Value</Name>
											<Type>INT</Type>
											<BitOffs>3168</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 5.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3184</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 5.Value</Name>
											<Type>INT</Type>
											<BitOffs>3200</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 6.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3216</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 6.Value</Name>
											<Type>INT</Type>
											<BitOffs>3232</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 7.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3248</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 7.Value</Name>
											<Type>INT</Type>
											<BitOffs>3264</BitOffs>
										</Var>
										<Var>
											<Name>RTD Inputs Channel 8.Status</Name>
											<Type GUID="{6C40BA49-1A5B-351C-E4D9-06790D6367CF}">PN_RTD_Inputs_Channel_1_Status_EF3D1AFB</Type>
											<BitOffs>3280</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RTD Inputs Channel 8.Value</Name>
											<Type>INT</Type>
											<BitOffs>3296</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="16" Disabled="true" BoxType="9121">
					<Name>pm2.inverter</Name>
					<Comment><![CDATA[
The GSDML is not available!

GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
GSDML path: C:\Users\VES Development\Documents\TcXaeShell\
VendorName: VACON
OrderNumber: OPTE9
HW Release Version: not available
SW Release Version: not available]]></Comment>
					<ImageId>121</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>1960</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>1976</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>344</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="2" VendorId="442" FrameOffset="32768" Flags="16" IPAdd="c0a80129" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="1" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="1" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="1" SendClockFaktor="32" MaxInputLen="80" MaxOutputLen="80" SendClockFactorData="2000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="VACON OPTE9 Dual-port Ethernet" GSDMLPath="C:\Users\VES Development\Documents\TcXaeShell\GSDML-V2.31-VACON-OPTE9-20200403.xml" ImagePath="C:\Users\VES Development\Documents\TcXaeShell\.bmp" MainFamily="Drives" ProductFamily="Vacon Drives" OrderNr="OPTE9" DefaultDNSName="opte9" VendorName="VACON" FamDescription="VACON OPTE9 Dual-port Ethernet" SWVersion="not available" HWVersion="not available" AltLanguage="7">
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="1001" ExtDiagType="010002000300">
							<ExtDiagText>Hardware trip</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Current controller supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="1002" ExtDiagType="01000200">
							<ExtDiagText>Hardware trip</ExtDiagText>
							<ExtDiagText>Overvoltage control supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="1003" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Charging switch" ErrorType="1005" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Emergency stop" ErrorType="1006" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Saturation trip" ErrorType="1007" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="1008" ExtDiagType="0100020003000400050006000700080009000a000b001e001f0020002100220023002400250026002700280029002a002b002c002d002e002f0030005300">
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Reserved</ExtDiagText>
							<ExtDiagText>Charging switch</ExtDiagText>
							<ExtDiagText>No power to driver card</ExtDiagText>
							<ExtDiagText>Power unit communication (TX)</ExtDiagText>
							<ExtDiagText>Power unit communication (Trip)</ExtDiagText>
							<ExtDiagText>Power unit comm. (Measurement)</ExtDiagText>
							<ExtDiagText>STO inputs are in different state</ExtDiagText>
							<ExtDiagText>Thermistor short circuit detected</ExtDiagText>
							<ExtDiagText>OPT-AF board has been removed</ExtDiagText>
							<ExtDiagText>OPT-AF board EEPROM error</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>OPT-AF supply voltage</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>STO inputs</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>Thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>STO input or thermistor input</ExtDiagText>
							<ExtDiagText>Old NXP control board</ExtDiagText>
							<ExtDiagText>Jumper wire not cut</ExtDiagText>
							<ExtDiagText>Advanced safety option board missing</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage" ErrorType="1009" ExtDiagType="010002000300">
							<ExtDiagText>DClink too low during run</ExtDiagText>
							<ExtDiagText>No data from power unit</ExtDiagText>
							<ExtDiagText>Undervoltage control supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input line supervision" ErrorType="1010" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Output phase supervision" ErrorType="1011" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake chopper supervision" ErrorType="1012" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Frequency converter undertemperature" ErrorType="1013" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Frequency converter overtemperature" ErrorType="1014" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor stalled" ErrorType="1015" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="1016" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="1017" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Unbalance" ErrorType="1018" ExtDiagType="01000200">
							<ExtDiagText>Current unbalance</ExtDiagText>
							<ExtDiagText>DC voltage unbalance</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="EEPROM checksum fault" ErrorType="1022" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Counter fault" ErrorType="1024" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Microprocessor watchdog fault" ErrorType="1025" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start-up prevented" ErrorType="1026" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Thermistor fault" ErrorType="1029" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safe disable" ErrorType="1030" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature (hardware)" ErrorType="1031" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fan cooling" ErrorType="1032" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="CAN bus communication" ErrorType="1034" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Application" ErrorType="1035" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control unit" ErrorType="1036" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (same type)" ErrorType="1037" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (same type)" ErrorType="1038" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device removed" ErrorType="1039" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device unknown" ErrorType="1040" ExtDiagType="01000200">
							<ExtDiagText>Unknown device</ExtDiagText>
							<ExtDiagText>Power1not same type as Power2</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="1041" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake resistor overtemperature" ErrorType="1042" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Encoder fault" ErrorType="1043" ExtDiagType="01000200030004000500">
							<ExtDiagText>Encoder 1 channel A is missing</ExtDiagText>
							<ExtDiagText>Encoder 1 channel B is missing</ExtDiagText>
							<ExtDiagText>Both encoder 1 channels are missing</ExtDiagText>
							<ExtDiagText>Encoder reversed</ExtDiagText>
							<ExtDiagText>Encoder board missing</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (different type)" ErrorType="1044" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (different type)" ErrorType="1045" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety request" ErrorType="1046" ExtDiagType="010002000300040005000600070008000b000c00">
							<ExtDiagText>STO</ExtDiagText>
							<ExtDiagText>SS1</ExtDiagText>
							<ExtDiagText>SS2</ExtDiagText>
							<ExtDiagText>SQS</ExtDiagText>
							<ExtDiagText>SSR</ExtDiagText>
							<ExtDiagText>SLS 1</ExtDiagText>
							<ExtDiagText>SLS 2</ExtDiagText>
							<ExtDiagText>SLS 3</ExtDiagText>
							<ExtDiagText>SSM</ExtDiagText>
							<ExtDiagText>SMS</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety reached" ErrorType="1047" ExtDiagType="010002000300040005000600070008000b000c00">
							<ExtDiagText>STO</ExtDiagText>
							<ExtDiagText>SS1</ExtDiagText>
							<ExtDiagText>SS2</ExtDiagText>
							<ExtDiagText>SQS</ExtDiagText>
							<ExtDiagText>SSR</ExtDiagText>
							<ExtDiagText>SLS 1</ExtDiagText>
							<ExtDiagText>SLS 2</ExtDiagText>
							<ExtDiagText>SLS 3</ExtDiagText>
							<ExtDiagText>SSM</ExtDiagText>
							<ExtDiagText>SMS</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Division by zero in application" ErrorType="1049" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Analogue input Iin &lt; 4mA (sel. signal range 4 to 20 mA)" ErrorType="1050" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="External fault" ErrorType="1051" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Keypad communication fault" ErrorType="1052" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus fault" ErrorType="1053" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Slot fault" ErrorType="1054" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Over Temp." ErrorType="1056" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="1057" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake" ErrorType="1058" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Follower communication" ErrorType="1059" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Cooling" ErrorType="1060" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Speed error" ErrorType="1061" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Run disable" ErrorType="1062" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Emergency stop" ErrorType="1063" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input switch open" ErrorType="1064" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Over Temp." ErrorType="1065" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Follower fault" ErrorType="1074" ExtDiagType="0100">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="2001" ExtDiagType="01000200">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="2002" ExtDiagType="0a000b00">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="2003" ExtDiagType="14001500">
							<ExtDiagText>Hardware fault</ExtDiagText>
							<ExtDiagText>Software fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Charging switch" ErrorType="2005" ExtDiagType="2800">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Saturation" ErrorType="2007" ExtDiagType="3c00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="2008" ExtDiagType="580259025a025b025c025d025e025f026002610262026602870288028902">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage (fault)" ErrorType="2009" ExtDiagType="5000">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input phase" ErrorType="2010" ExtDiagType="5b00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Output phase supervision" ErrorType="2011" ExtDiagType="6400">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Brake chopper" ErrorType="2012" ExtDiagType="6e006f00">
							<ExtDiagText>Supervision (hardware fault)</ExtDiagText>
							<ExtDiagText>Saturation alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AC drive undertemperature (fault)" ErrorType="2013" ExtDiagType="7800">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AC drive overtemperature" ErrorType="2014" ExtDiagType="8200830084008500">
							<ExtDiagText>Heatsink fault</ExtDiagText>
							<ExtDiagText>Heatsink alarm</ExtDiagText>
							<ExtDiagText>Board fault</ExtDiagText>
							<ExtDiagText>Board alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor stall" ErrorType="2015" ExtDiagType="8c00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="2016" ExtDiagType="9600">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="2017" ExtDiagType="a000">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Power overload" ErrorType="2019" ExtDiagType="b400b500">
							<ExtDiagText>Short-time supervision</ExtDiagText>
							<ExtDiagText>Long-time supervision</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Motor control fault" ErrorType="2025" ExtDiagType="f000f100">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start-up prevented" ErrorType="2026" ExtDiagType="fa00">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Atex thermistor" ErrorType="2029" ExtDiagType="1801">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety" ErrorType="2030" ExtDiagType="22012301f401f501f601f701f801f901fa01fb01080209020a020b020c020d020e020f021202">
							<ExtDiagText>Safe off</ExtDiagText>
							<ExtDiagText>Safe off</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety configuration</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safety diagnostics</ExtDiagText>
							<ExtDiagText>Safe torque off</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fan cooling" ErrorType="2032" ExtDiagType="37013801">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fire mode enabled" ErrorType="2033" ExtDiagType="4001">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (same type)" ErrorType="2037" ExtDiagType="69016a016b016c016d01">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (same type)" ErrorType="2038" ExtDiagType="7401750176017701">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device removed" ErrorType="2039" ExtDiagType="7e017f0180018101">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device unknown" ErrorType="2040" ExtDiagType="8601">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="2041" ExtDiagType="9001">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device changed (different type)" ErrorType="2044" ExtDiagType="af01b101b201b301">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device added (different type)" ErrorType="2045" ExtDiagType="b901bb01bc01bd01">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Real Time Clock" ErrorType="2046" ExtDiagType="9602">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Software updated" ErrorType="2047" ExtDiagType="9702">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="AI low fault" ErrorType="2050" ExtDiagType="1a04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Device external fault" ErrorType="2051" ExtDiagType="1b04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Keypad communication fault" ErrorType="2052" ExtDiagType="1c044805">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="2053" ExtDiagType="1d04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Slot fault" ErrorType="2054" ExtDiagType="4a05ae0512067606da06">
							<ExtDiagText>Slot A fault</ExtDiagText>
							<ExtDiagText>Slot B fault</ExtDiagText>
							<ExtDiagText>Slot C fault</ExtDiagText>
							<ExtDiagText>Slot D fault</ExtDiagText>
							<ExtDiagText>Slot E fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="2057" ExtDiagType="2104">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Mechanical brake" ErrorType="2058" ExtDiagType="2204">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Quick Stop" ErrorType="2063" ExtDiagType="27045305">
							<ExtDiagText>Fault</ExtDiagText>
							<ExtDiagText>Alarm</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PC communication fault" ErrorType="2065" ExtDiagType="2904">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Thermistor input fault" ErrorType="2066" ExtDiagType="5605ba051e06">
							<ExtDiagText>Thermistor input 1</ExtDiagText>
							<ExtDiagText>Thermistor input 2</ExtDiagText>
							<ExtDiagText>Thermistor input 3</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Maintenance counter" ErrorType="2068" ExtDiagType="1505160517051805">
							<ExtDiagText>Counter 1 alarm</ExtDiagText>
							<ExtDiagText>Counter 1 fault</ExtDiagText>
							<ExtDiagText>Counter 2 alarm</ExtDiagText>
							<ExtDiagText>Counter 2 fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="2069" ExtDiagType="1e051f052005">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Start prevented" ErrorType="2076" ExtDiagType="3404">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="More than 5 connections" ErrorType="2077" ExtDiagType="3504">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Soft fill timeout" ErrorType="2100" ExtDiagType="4c04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Feedback supervision fault (PID1)" ErrorType="2101" ExtDiagType="4d04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Feedback supervision fault (ExtPID)" ErrorType="2105" ExtDiagType="5104">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Input pressure supervision" ErrorType="2109" ExtDiagType="55048105">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Temperature fault 1" ErrorType="2111" ExtDiagType="23052405">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Temperature fault 2" ErrorType="2112" ExtDiagType="25052605">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="User defined fault 1" ErrorType="2114" ExtDiagType="5a04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="User defined fault 2" ErrorType="2115" ExtDiagType="5b04">
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Unsupported" ErrorType="2300" ExtDiagType="bc02bd02">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Overcurrent" ErrorType="3001"/>
						<GsdmlChannelDiag TypeInfo="Overvoltage" ErrorType="3002"/>
						<GsdmlChannelDiag TypeInfo="Earth fault" ErrorType="3003"/>
						<GsdmlChannelDiag TypeInfo="System fault" ErrorType="3008" ExtDiagType="540059005a005d0061006200630064006500680069006a006b006c006f007100720073007800">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Undervoltage" ErrorType="3009"/>
						<GsdmlChannelDiag TypeInfo="Input phase" ErrorType="3010"/>
						<GsdmlChannelDiag TypeInfo="Output phase" ErrorType="3011"/>
						<GsdmlChannelDiag TypeInfo="AC drive undertemperature" ErrorType="3013"/>
						<GsdmlChannelDiag TypeInfo="AC drive overtemperature" ErrorType="3014"/>
						<GsdmlChannelDiag TypeInfo="Motor stalled" ErrorType="3015"/>
						<GsdmlChannelDiag TypeInfo="Motor overtemperature" ErrorType="3016"/>
						<GsdmlChannelDiag TypeInfo="Motor underload" ErrorType="3017"/>
						<GsdmlChannelDiag TypeInfo="Power overload" ErrorType="3019"/>
						<GsdmlChannelDiag TypeInfo="Watchdog" ErrorType="3025"/>
						<GsdmlChannelDiag TypeInfo="Back EMF" ErrorType="3027"/>
						<GsdmlChannelDiag TypeInfo="STO fault" ErrorType="3030"/>
						<GsdmlChannelDiag TypeInfo="Application error" ErrorType="3035" ExtDiagType="01000200">
							<ExtDiagText></ExtDiagText>
							<ExtDiagText></ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="IGBT temperature" ErrorType="3041"/>
						<GsdmlChannelDiag TypeInfo="4 mA fault (Analog input)" ErrorType="3050"/>
						<GsdmlChannelDiag TypeInfo="External fault" ErrorType="3051"/>
						<GsdmlChannelDiag TypeInfo="Keypad Communication fault" ErrorType="3052"/>
						<GsdmlChannelDiag TypeInfo="Fieldbus communication fault" ErrorType="3053"/>
						<GsdmlChannelDiag TypeInfo="Fieldbus Interface error" ErrorType="3054"/>
						<GsdmlChannelDiag TypeInfo="Wrong run command" ErrorType="3055"/>
						<GsdmlChannelDiag TypeInfo="Temperature" ErrorType="3056"/>
						<GsdmlChannelDiag TypeInfo="Identification" ErrorType="3057"/>
						<GsdmlChannelDiag TypeInfo="Quick Stop" ErrorType="3063"/>
						<GsdmlChannelDiag TypeInfo="Mismatch of safety destination  address (F_Dest_Add)" ErrorType="64"/>
						<GsdmlChannelDiag TypeInfo="Safety destination address not valid (F_Dest_Add)" ErrorType="65"/>
						<GsdmlChannelDiag TypeInfo="Safety source address not valid or mismatch (F_Source_Add)" ErrorType="66"/>
						<GsdmlChannelDiag TypeInfo="Safety watchdog time value is 0  ms or invalid (F_WD_Time)" ErrorType="67"/>
						<GsdmlChannelDiag TypeInfo="Parameter &quot;F_SIL&quot; mismatch SIL from specific device application" ErrorType="68"/>
						<GsdmlChannelDiag TypeInfo="Parameter &quot;F_CRC_Length&quot; does not match the generated values" ErrorType="69"/>
						<GsdmlChannelDiag TypeInfo="Version of F-Parameter set incorrect" ErrorType="70"/>
						<GsdmlChannelDiag TypeInfo="Data inconsistent in received FParameter block (CRC1 error)" ErrorType="71"/>
						<GsdmlChannelDiag TypeInfo="Inconsistent iParameters (iParCRC error)" ErrorType="75"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4001"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4002"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4003"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4004" ExtDiagType="0200">
							<ExtDiagText>Fault</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4006"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4010"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4012"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4015"/>
						<GsdmlChannelDiag TypeInfo="Communication error" ErrorType="4017"/>
						<GsdmlChannelDiag TypeInfo="External I/O" ErrorType="4018" ExtDiagType="01000200">
							<ExtDiagText>Input channel state mismatch</ExtDiagText>
							<ExtDiagText>Input channel state mismatch</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Safety function common" ErrorType="4032" ExtDiagType="03000400050006000700">
							<ExtDiagText>Reset signal</ExtDiagText>
							<ExtDiagText>Violation reset</ExtDiagText>
							<ExtDiagText>Reset signal</ExtDiagText>
							<ExtDiagText>Violation reset</ExtDiagText>
							<ExtDiagText>Start-up acknowledgment</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="STO" ErrorType="4033" ExtDiagType="010002000300">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Reset error</ExtDiagText>
							<ExtDiagText>Reset error</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SS1" ErrorType="4034" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SS2" ErrorType="4035" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SOS" ErrorType="4036" ExtDiagType="0100">
							<ExtDiagText>Starting point deviation</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SQS" ErrorType="4038" ExtDiagType="01000200030004000500">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Deceleration ramp maximum</ExtDiagText>
							<ExtDiagText>Deceleration ramp minimum</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SSR" ErrorType="4039" ExtDiagType="010002000300040005000600070008000900">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Maximum deceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum deceleration ramp</ExtDiagText>
							<ExtDiagText>Maximum acceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum acceleration ramp</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Maximum speed limit</ExtDiagText>
							<ExtDiagText>Minimum speed limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SLS" ErrorType="4040" ExtDiagType="01000200030004000500060007000800">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Function not reached</ExtDiagText>
							<ExtDiagText>Maximum deceleration ramp</ExtDiagText>
							<ExtDiagText>Minimum deceleration ramp</ExtDiagText>
							<ExtDiagText>SLS 1 limit</ExtDiagText>
							<ExtDiagText>SLS 2 limit</ExtDiagText>
							<ExtDiagText>SLS 3 limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SDI" ErrorType="4041" ExtDiagType="01000200030004000500060007000800">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>SDI- not reached</ExtDiagText>
							<ExtDiagText>SDI+ not reached</ExtDiagText>
							<ExtDiagText>SDI- deadband</ExtDiagText>
							<ExtDiagText>SDI+ deadband</ExtDiagText>
							<ExtDiagText>SDI+ revolution limit</ExtDiagText>
							<ExtDiagText>SDI- revolution limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SAR" ErrorType="4042" ExtDiagType="0100020003000400">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Acceleration limit</ExtDiagText>
							<ExtDiagText>Deceleration limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SMS" ErrorType="4043" ExtDiagType="0100020003000400">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>SMS Plus limit</ExtDiagText>
							<ExtDiagText>SMS Minus limit</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="SSM" ErrorType="4044" ExtDiagType="01000200">
							<ExtDiagText>Not configured</ExtDiagText>
							<ExtDiagText>Acknowledgement</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Encoder common" ErrorType="4048" ExtDiagType="01000400050006000700080009000b000c000d000e000f0011001200">
							<ExtDiagText>Internal fault</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Signal monitoring</ExtDiagText>
							<ExtDiagText>Reference pulse</ExtDiagText>
							<ExtDiagText>Parameterisation</ExtDiagText>
							<ExtDiagText>Operating frequency exceeded</ExtDiagText>
							<ExtDiagText>Internal fault</ExtDiagText>
							<ExtDiagText>Encoder board mismatch</ExtDiagText>
							<ExtDiagText>Speed indication mismatch</ExtDiagText>
							<ExtDiagText>Encoder board not connected</ExtDiagText>
							<ExtDiagText>Prooftest interval exceeded</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Sin-Cos encoder" ErrorType="4049" ExtDiagType="010002000300">
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
							<ExtDiagText>Encoder signal monitoring</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Incremental encoder" ErrorType="4052" ExtDiagType="010002000300">
							<ExtDiagText>Signal A</ExtDiagText>
							<ExtDiagText>Signal B</ExtDiagText>
							<ExtDiagText>Reference signal</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Proximity sensor" ErrorType="4053" ExtDiagType="010002000300040005000600">
							<ExtDiagText>Duty cycle mismatch</ExtDiagText>
							<ExtDiagText>Sensor 1 short circuit</ExtDiagText>
							<ExtDiagText>Sensor 2 short circuit</ExtDiagText>
							<ExtDiagText>Sensor frequency mismatch</ExtDiagText>
							<ExtDiagText>Sensor 1 operating frequency</ExtDiagText>
							<ExtDiagText>Sensor 2 operating frequency</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Estimated speed" ErrorType="4054" ExtDiagType="01000200">
							<ExtDiagText>Speed difference exceeded</ExtDiagText>
							<ExtDiagText>Encoder speed deviation</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PROFIsafe" ErrorType="4065" ExtDiagType="04000500">
							<ExtDiagText>Watchdog</ExtDiagText>
							<ExtDiagText>Acknowledgement required</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PROFIdrive" ErrorType="4068" ExtDiagType="0100">
							<ExtDiagText>Unsupported data</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="High Level communication" ErrorType="4080"/>
						<GsdmlChannelDiag TypeInfo="Communication timeout" ErrorType="4081" ExtDiagType="0300">
							<ExtDiagText>F-Parameters not received</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Plausibility check" ErrorType="4082" ExtDiagType="0300">
							<ExtDiagText>Parameter file</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control board communication" ErrorType="4083"/>
						<GsdmlChannelDiag TypeInfo="Gateway communication" ErrorType="4084" ExtDiagType="01000200">
							<ExtDiagText>Invalid F-parameters</ExtDiagText>
							<ExtDiagText>Invalid safety telegram</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="PC general" ErrorType="4085"/>
						<GsdmlChannelDiag TypeInfo="Activity log" ErrorType="4086" ExtDiagType="0100">
							<ExtDiagText>Internal logging</ExtDiagText>
						</GsdmlChannelDiag>
						<GsdmlChannelDiag TypeInfo="Control board internal" ErrorType="4241"/>
						<GsdmlChannelDiag TypeInfo="Control board internal" ErrorType="4242"/>
						<GsdmlChannelDiag TypeInfo="Drive configuration" ErrorType="4243" ExtDiagType="02002100220023005000">
							<ExtDiagText>Parameter file validation</ExtDiagText>
							<ExtDiagText>Backup restoration</ExtDiagText>
							<ExtDiagText>Parameter file transfer</ExtDiagText>
							<ExtDiagText>Safe fieldbus not configured</ExtDiagText>
							<ExtDiagText>PC tool communication</ExtDiagText>
						</GsdmlChannelDiag>
						<UsedGsdmlModule ModuleIdentNumber="768" ModuleName="DAP Module" InfoText="VACON OPTE9 Dual-port Ethernet" OrderNumber="OPTE9">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="2570" Id="IDM_BYPASS_VST4_PLUS_16PD" ModuleName="Vendor 4 + 16 PD" InfoText="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147" OrderNumber="OPTE9" ModuleCategory="BYPASS">
							<Slot>1</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="IDS_D1" SubModuleName="OPTE9" InfoText="VACON OPTE9 Dual-port Ethernet"/>
						<UsedGsdmlSubModule SubModuleIdentNumber="2586" SubSlotNumber="1" TypeOfSubmodule="3" Id="ID_CYCLIC_IN_VST4_PLUS_16PD" SubModuleName="Vendor 4 + 16 PD" InfoText="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d001a" DAP="true" ModuleIdentNumber="768" ModuleInfo="VACON OPTE9 Dual-port Ethernet">
								<Name>Term 7 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
Module Info: VACON OPTE9 Dual-port Ethernet
OrderNumber: OPTE9]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0038" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="IDS_D1" AddSubModFlags="28">
									<Name>Subterm 24 (OPTE9)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
Submodule Info: VACON OPTE9 Dual-port Ethernet
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0039" SubModuleIdentNumber="2" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPI" InterfaceData="0100000000000000000000000000000000000000000098000300000000000000">
									<Name>Subterm 25 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c003a" SubModuleIdentNumber="3" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPP1" PortData="00000000000000000000000000000000000010000000000000000000">
									<Name>Subterm 26 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c003b" SubModuleIdentNumber="4" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="IDS_OPTION_CARD_DAPP2" PortData="00000000000000000000000000000000000000000000000000000000">
									<Name>Subterm 27 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.34-VACON-OPTE9-20200403.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d001b" ModuleIdentNumber="2570" SlotNumber="1" ModuleInfo="Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147" ModuleID="IDM_BYPASS_VST4_PLUS_16PD" DirectDeletable="true">
								<Name>Term 4 (Vendor 4 + 16 PD)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
Module Info: Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147
OrderNumber: OPTE9]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c003c" SubModuleIdentNumber="2586" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="ID_CYCLIC_IN_VST4_PLUS_16PD">
									<Name>Subterm 21 (Vendor 4 + 16 PD)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.31-VACON-OPTE9-20200403.xml
Submodule Info: Vendor Telegram 4 + 16 Process Data, Vacon Telegram 147
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>FBGenSW - VACON General Status Word</Name>
											<Type>UINT</Type>
											<BitOffs>1992</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FBSpeedActual - VACON Actual Speed</Name>
											<Type>INT</Type>
											<BitOffs>2008</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 1 In</Name>
											<Type>INT</Type>
											<BitOffs>2024</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 2 In</Name>
											<Type>INT</Type>
											<BitOffs>2040</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 3 In</Name>
											<Type>INT</Type>
											<BitOffs>2056</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 4 In</Name>
											<Type>INT</Type>
											<BitOffs>2072</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 5 In</Name>
											<Type>INT</Type>
											<BitOffs>2088</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 6 In</Name>
											<Type>INT</Type>
											<BitOffs>2104</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 7 In</Name>
											<Type>INT</Type>
											<BitOffs>2120</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 8 In</Name>
											<Type>INT</Type>
											<BitOffs>2136</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 9 In</Name>
											<Type>INT</Type>
											<BitOffs>2152</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 10 In</Name>
											<Type>INT</Type>
											<BitOffs>2168</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 11 In</Name>
											<Type>INT</Type>
											<BitOffs>2184</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 12 In</Name>
											<Type>INT</Type>
											<BitOffs>2200</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 13 In</Name>
											<Type>INT</Type>
											<BitOffs>2216</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 14 In</Name>
											<Type>INT</Type>
											<BitOffs>2232</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 15 In</Name>
											<Type>INT</Type>
											<BitOffs>2248</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 16 In</Name>
											<Type>INT</Type>
											<BitOffs>2264</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>FBFixedCW - VACON Fixed Control Word</Name>
											<Type>UINT</Type>
											<BitOffs>360</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FBSpeedReference - VACON Speed Reference</Name>
											<Type>INT</Type>
											<BitOffs>376</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 1 Out</Name>
											<Type>INT</Type>
											<BitOffs>392</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 2 Out</Name>
											<Type>INT</Type>
											<BitOffs>408</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 3 Out</Name>
											<Type>INT</Type>
											<BitOffs>424</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 4 Out</Name>
											<Type>INT</Type>
											<BitOffs>440</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 5 Out</Name>
											<Type>INT</Type>
											<BitOffs>456</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 6 Out</Name>
											<Type>INT</Type>
											<BitOffs>472</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 7 Out</Name>
											<Type>INT</Type>
											<BitOffs>488</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 8 Out</Name>
											<Type>INT</Type>
											<BitOffs>504</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 9 Out</Name>
											<Type>INT</Type>
											<BitOffs>520</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 10 Out</Name>
											<Type>INT</Type>
											<BitOffs>536</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 11 Out</Name>
											<Type>INT</Type>
											<BitOffs>552</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 12 Out</Name>
											<Type>INT</Type>
											<BitOffs>568</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 13 Out</Name>
											<Type>INT</Type>
											<BitOffs>584</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 14 Out</Name>
											<Type>INT</Type>
											<BitOffs>600</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 15 Out</Name>
											<Type>INT</Type>
											<BitOffs>616</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Process Data 16 Out</Name>
											<Type>INT</Type>
											<BitOffs>632</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="19" Disabled="true" BoxType="9121">
					<Name>plcxb1d0ed</Name>
					<Comment><![CDATA[
The GSDML is not available!

GSDML Name: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
Path: C:\Users\VES Development\Documents\e-pu500t-main\e-PU500T\
VendorName: 
OrderNumber: 6ES7 215-1HG40-0XB0
HW Release Version: not available
SW Release Version: V4.5]]></Comment>
					<ImageId>121</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>608</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>624</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>320</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="269" VendorId="42" FrameOffset="49152" Flags="16" IPAdd="c0a80105" ProtocolType="3" BoxOnDeviceTyp="113" MinPhysSlotNr="1" MaxPhysSlotNr="1" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="100" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="32" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="1" SendClockFaktor="32" MaxInputLen="66" MaxOutputLen="202" MaxDataLen="268" MaxSupportedRecordSize="4068" SendClockFactorData="2000" RedRatio="0100" BoxTypeInfo="Work memory 125 KB; 24VDC power supply with DI14 x 24VDC SINK/SOURCE, DQ10 x relay and AI2 and AQ2 on board; 6 high-speed counters and 4 pulse outputs on-board; signal board expands on-board I/O; up to 3 communication modules for serial communication; up to 8 signal modules for I/O expansion; PROFINET IO controller, 2 ports, I-device, transport protocol TCP/IP, secure Open User Communication, S7 communication, Web server, OPC UA: Server DA" GSDMLPath="C:\Users\VES Development\Documents\e-pu500t-main\e-PU500T\GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml" ImagePath="C:\Users\VES Development\Documents\e-pu500t-main\e-PU500T\.bmp" MainFamily="PLCs" ProductFamily="CPU 1215C DC/DC/Rly" OrderNr="6ES7 215-1HG40-0XB0" DefaultDNSName="plcxb1d0ed" SWVersion="V4.5" HWVersion="not available" AltLanguage="7">
						<UsedGsdmlModule ModuleIdentNumber="1099" ModuleName="DAP Module" InfoText="Work memory 125 KB; 24VDC power supply with DI14 x 24VDC SINK/SOURCE, DQ10 x relay and AI2 and AQ2 on board; 6 high-speed counters and 4 pulse outputs on-board; signal board expands on-board I/O; up to 3 communication modules for serial communication; up to 8 signal modules for I/O expansion; PROFINET IO controller, 2 ports, I-device, transport protocol TCP/IP, secure Open User Communication, S7 communication, Web server, OPC UA: Server DA" OrderNumber="6ES7 215-1HG40-0XB0">
							<Slot>1</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="536870976" SubSlotNumber="1000" TypeOfSubmodule="3" Id="VSM_2_1000" SubModuleName="64BytesOut">
							<DataItemIn/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="268435656" SubSlotNumber="1001" TypeOfSubmodule="3" Id="VSM_2_1001" SubModuleName="200BytesIn">
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d000b" DAP="true" ModuleIdentNumber="1099" SlotNumber="1" ModuleInfo="Work memory 125 KB; 24VDC power supply with DI14 x 24VDC SINK/SOURCE, DQ10 x relay and AI2 and AQ2 on board; 6 high-speed counters and 4 pulse outputs on-board; signal board expands on-board I/O; up to 3 communication modules for serial communication; up to 8 signal modules for I/O expansion; PROFINET IO controller, 2 ports, I-device, transport protocol TCP/IP, secure Open User Communication, S7 communication, Web server, OPC UA: Server DA">
								<Name>Term 11 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
Module Info: Work memory 125 KB; 24VDC power supply with DI14 x 24VDC SINK/SOURCE, DQ10 x relay and AI2 and AQ2 on board; 6 high-speed counters and 4 pulse outputs on-board; signal board expands on-board I/O; up to 3 communication modules for serial communication; up to 8 signal modules for I/O expansion; PROFINET IO controller, 2 ports, I-device, transport protocol TCP/IP, secure Open User Communication, S7 communication, Web server, OPC UA: Server DA
OrderNumber: 6ES7 215-1HG40-0XB0]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0016" SubModuleIdentNumber="536870976" TypeOfSubModule="3" SubSlotNumber="1000" IsFixSubmodule="true" SubModuleID="VSM_2_1000" AddSubModFlags="28">
									<Name>Subterm 22 (64BytesOut)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>VSM_2_1000</Name>
											<Type GUID="{18071995-0000-0000-0000-000300000040}">ARRAY [0..63] OF BYTE</Type>
											<BitOffs>640</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0017" SubModuleIdentNumber="268435656" TypeOfSubModule="3" SubSlotNumber="1001" IsFixSubmodule="true" SubModuleID="VSM_2_1001">
									<Name>Subterm 23 (200BytesIn)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var>
											<Name>VSM_2_1001</Name>
											<Type GUID="{18071995-0000-0000-0000-0003000000C8}">ARRAY [0..199] OF BYTE</Type>
											<BitOffs>336</BitOffs>
										</Var>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c001c" SubModuleIdentNumber="3840" TypeOfSubModule="6" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="Interface">
									<Name>Subterm 28 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c001d" SubModuleIdentNumber="3841" TypeOfSubModule="7" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="Port_1">
									<Name>Subterm 29 (Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c001e" SubModuleIdentNumber="3842" TypeOfSubModule="7" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="Port_2">
									<Name>Subterm 30 (Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-#Siemens-PreConf_PLC_2-20230227-142334.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="21" Disabled="true" BoxType="9121">
					<Name>pninternal</Name>
					<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
GSDML path: C:\Users\VESDe\Documents\e-PU 10\GSDML\
VendorName: VDL energy systems
OrderNumber: PNController
HW Release Version: 2
SW Release Version: V 2]]></Comment>
					<ImageId>121</ImageId>
					<ProjectVariant PvUseDisable="true">
						<Variant>
							<Name>ePU10_360_3P_O</Name>
							<Name>ePU10_360_N_IO_PSB</Name>
							<Disable>1</Disable>
						</Variant>
						<Variant>
							<Name>ePU10_360_N_IO</Name>
							<Name>ePU10_368_3P_O_PSB</Name>
							<Disable>0</Disable>
						</Variant>
					</ProjectVariant>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>936</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>952</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>344</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="768" VendorId="539" FrameOffset="32768" Flags="16" IPAdd="c0a8012c" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="16" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="1" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="128" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="1" WatchdogFaktor="3" ReductionRatio="4" SendClockFaktor="32" MaxInputLen="1024" MaxOutputLen="1024" MaxDataLen="1024" MaxSupportedRecordSize="8000" SendClockFactorData="200040008000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B" GSDMLPath="C:\Users\VESDe\Documents\e-PU 10\GSDML\GSDML-PN-PN-coupler-internal.xml" ImagePath="C:\Users\VESDe\Documents\e-PU 10\GSDML\GSDML-021B-0300-PNPNcoupler.bmp" MainFamily="Gateway" ProductFamily="VDL ePU10 PN Coupler" OrderNr="PNController" DefaultDNSName="PNPNcouplerX1" VendorName="VDL energy systems" FamDescription="PN/PN Coupler" GraphicFile="GSDML-021B-0300-PNPNcoupler" SWVersion="V 2" HWVersion="2" AltLanguage="7">
						<GsdmlValue Id="Param_PS1_Diag"/>
						<GsdmlValue Id="Param_PS2_Diag"/>
						<GsdmlValue Id="Param_DV_Diag"/>
						<GsdmlValue Id="Param_DV_Bit"/>
						<GsdmlValue Id="Param_Webpage"/>
						<GsdmlValue HelpInfo="Change of byte order. 'Little Endian' changes the byte order of 2-, 4- and 8-byte values" Id="Param_Endianness" Content="00000100">
							<RecordText>Big Endian -&gt; byte order unchanged</RecordText>
							<RecordText>Little Endian -&gt; byte order is swapped</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="Diag_PS_Failure" Content="01000200">
							<RecordText>PS1 (left side)</RecordText>
							<RecordText>PS2 (right side)</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="Diag_Cfg_Error" Content="0100020003000400">
							<RecordText>Parameter 'Data validity display DIA' is set but no input data configured</RecordText>
							<RecordText>Module configuration of both network sides differ</RecordText>
							<RecordText>Other network side not configured or failed</RecordText>
							<RecordText>Gap in module configuration</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="Diag_DV_Error" Content="01000200">
							<RecordText>Other network side provides no valid data (PLC STOP)</RecordText>
							<RecordText>Other network side not configured or failed</RecordText>
						</GsdmlValue>
						<GsdmlUnitDiag UserStructureIdent="1" Name="Diagnostic on power supply failure">
							<UnitDiagData Name="Power supply failure: " DataType="Unsigned8" DefaultValue="1" DataLength="1" ValueItemTarget="Diag_PS_Failure"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="2" Name="Diagnostic on configuration error">
							<UnitDiagData Name="Configuration error: " DataType="Unsigned8" DefaultValue="1" DataLength="1" ValueItemTarget="Diag_Cfg_Error"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="3" Name="Diagnostic on data validity error">
							<UnitDiagData Name="Data validity error: " DataType="Unsigned8" DefaultValue="1" DataLength="1" ValueItemTarget="Diag_DV_Error"/>
						</GsdmlUnitDiag>
						<UsedGsdmlModule ModuleIdentNumber="528" ModuleName="DAP Module" InfoText="PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B" OrderNumber="PNController">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="1441796" Id="10" ModuleName="General" InfoText="General">
							<Slot>1</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="2228228" Id="20" ModuleName="Battery" InfoText="Battery">
							<Slot>2</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="2621440" Id="30" ModuleName="OutputField" InfoText="OutputField">
							<Slot>3</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="2621450" Id="40" ModuleName="InputField" InfoText="InputField">
							<Slot>4</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="1114129" Id="50" ModuleName="PowerstackField" InfoText="PowerstackField">
							<Slot>5</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="1048582" Id="60" ModuleName="PeakShaveBoxField" InfoText="PeakShaveBoxField">
							<Slot>6</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="786432" Id="70" ModuleName="NeutralTransformerField" InfoText="NeutralTransformerField">
							<Slot>7</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="17" SubSlotNumber="1" TypeOfSubmodule="3" Id="ID2 X1" SubModuleName="PN/PN Coupler V2 X1" InfoText="PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B">
							<Record Length="4" Index="1">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="PS1 failure diagnostic" DataType="Bit" MaxAllowedValue="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Param_PS1_Diag"/>
								<RecordDataDef Name="PS2 failure diagnostic" DataType="Bit" MaxAllowedValue="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Param_PS2_Diag"/>
								<RecordDataDef Name="Data validity display DIA" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Param_DV_Bit"/>
								<RecordDataDef Name="Data validity diagnostic" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="1" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Param_DV_Diag"/>
								<RecordDataDef Name="Status webpage" DataType="Bit" MaxAllowedValue="1" ByteOffset="1" BitOffset="7" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="Param_Webpage"/>
								<RecordDataDef Name="Byte order" DataType="BitArea" MaxAllowedValue="3" ByteOffset="1" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="Param_Endianness"/>
							</Record>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="10" SubModuleName="General" InfoText="General">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="20" SubModuleName="Battery" InfoText="Battery">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="30" SubModuleName="OutputField" InfoText="OutputField">
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="40" SubModuleName="InputField" InfoText="InputField">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="50" SubModuleName="PowerstackField" InfoText="PowerstackField">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="60" SubModuleName="PeakShaveBoxField" InfoText="PeakShaveBoxField">
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="70" SubModuleName="NeutralTransformerField" InfoText="NeutralTransformerField">
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0009" DAP="true" ModuleIdentNumber="528" ModuleInfo="PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B">
								<Name>Term 9 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B
OrderNumber: PNController]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0009" SubModuleIdentNumber="17" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="ID2 X1" AddSubModFlags="28">
									<Name>Subterm 9 (PN/PN Coupler V2 X1)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: PN/PN Coupler X1 (left network), firmware V2, 700-158-3PN02, supports Conformance Class A,B
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="4" Index="1"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c000a" SubModuleIdentNumber="18" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="ID2_X1_INT1" InterfaceData="01000000000000000000000000000000000000000000b8000300000000000000">
									<Name>Subterm 10 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0010" SubModuleIdentNumber="19" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="ID2_X1_P1" PortData="00000000000008000000000000000000000000000000000000000000">
									<Name>Subterm 16 (X1 Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0011" SubModuleIdentNumber="20" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="ID2_X1_P2" PortData="00000000000008000000000000000000000000000000000000000000">
									<Name>Subterm 17 (X1 Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d000a" ModuleIdentNumber="1441796" SlotNumber="1" ModuleInfo="General" ModuleID="10" DirectDeletable="true">
								<Name>Term 10 (General)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: General
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0012" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="10">
									<Name>Subterm 18 (General)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: General
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>SystemControl</Name>
											<Type>UINT</Type>
											<BitOffs>968</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>HeartBeat</Name>
											<Type>UINT</Type>
											<BitOffs>984</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Gridmode</Name>
											<Type>UINT</Type>
											<BitOffs>1000</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Powermode</Name>
											<Type>UINT</Type>
											<BitOffs>1016</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>SystemState</Name>
											<Type>UINT</Type>
											<BitOffs>360</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SystemStatus</Name>
											<Type>UINT</Type>
											<BitOffs>376</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>SystemWarnings</Name>
											<Type>UINT</Type>
											<BitOffs>392</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>SystemFaults</Name>
											<Type>UINT</Type>
											<BitOffs>408</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>CoolingSystemStatus</Name>
											<Type>UINT</Type>
											<BitOffs>424</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CoolingSystemWarnings</Name>
											<Type>UINT</Type>
											<BitOffs>440</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CoolingsystemFaults</Name>
											<Type>UINT</Type>
											<BitOffs>456</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>InternalSupplyStatus</Name>
											<Type>UINT</Type>
											<BitOffs>472</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>InternalSupplyWarnings</Name>
											<Type>UINT</Type>
											<BitOffs>488</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>InternalSupplyFaults</Name>
											<Type>UINT</Type>
											<BitOffs>504</BitOffs>
										</Var>
										<Var Swapping="#x1" TypeFormatIndex="1">
											<Name>HeartBeat</Name>
											<Type>UINT</Type>
											<BitOffs>520</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Gridmode</Name>
											<Type>UINT</Type>
											<BitOffs>536</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Powermode</Name>
											<Type>UINT</Type>
											<BitOffs>552</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d000c" ModuleIdentNumber="2228228" SlotNumber="2" ModuleInfo="Battery" ModuleID="20" DirectDeletable="true">
								<Name>Term 12 (Battery)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: Battery
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0013" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="20">
									<Name>Subterm 19 (Battery)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: Battery
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>SocMinLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1032</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SocMaxLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1048</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>568</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>584</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>600</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Soc</Name>
											<Type>UINT</Type>
											<BitOffs>616</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Soh</Name>
											<Type>UINT</Type>
											<BitOffs>632</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DClinkVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>648</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DClinkCurrent</Name>
											<Type>INT</Type>
											<BitOffs>664</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MaxAllowedDischargeCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>680</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MaxAllowedChargeCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>696</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MinCellTemperature</Name>
											<Type>INT</Type>
											<BitOffs>712</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MaxCellTemperature</Name>
											<Type>INT</Type>
											<BitOffs>728</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RemainingChargeEnergy</Name>
											<Type>UINT</Type>
											<BitOffs>744</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RemainingDischargeEnergy</Name>
											<Type>UINT</Type>
											<BitOffs>760</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CycleCount</Name>
											<Type>UINT</Type>
											<BitOffs>776</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d000d" ModuleIdentNumber="2621440" SlotNumber="3" ModuleInfo="OutputField" ModuleID="30" DirectDeletable="true">
								<Name>Term 13 (OutputField)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: OutputField
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0014" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="30">
									<Name>Subterm 20 (OutputField)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: OutputField
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>792</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>808</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>824</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>INT</Type>
											<BitOffs>840</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>INT</Type>
											<BitOffs>856</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>INT</Type>
											<BitOffs>872</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>888</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1N</Name>
											<Type>UINT</Type>
											<BitOffs>904</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2N</Name>
											<Type>UINT</Type>
											<BitOffs>920</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3N</Name>
											<Type>UINT</Type>
											<BitOffs>936</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>952</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>968</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>984</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>1000</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>1016</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>1032</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>1048</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentLimitField</Name>
											<Type>UINT</Type>
											<BitOffs>1064</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>TotalEnergyDelivered</Name>
											<Type>UDINT</Type>
											<BitOffs>1080</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>TotalEnergyConsumed</Name>
											<Type>UDINT</Type>
											<BitOffs>1112</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d001c" ModuleIdentNumber="2621450" SlotNumber="4" ModuleInfo="InputField" ModuleID="40" DirectDeletable="true">
								<Name>Term 28 (InputField)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: InputField
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c001f" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="40">
									<Name>Subterm 31 (InputField)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: InputField
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1064</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FeedInCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1080</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FeedOutCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1096</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>IdleChargePower</Name>
											<Type>UINT</Type>
											<BitOffs>1112</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SocTarget</Name>
											<Type>UINT</Type>
											<BitOffs>1128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SocStartGen</Name>
											<Type>UINT</Type>
											<BitOffs>1144</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SocStopGen</Name>
											<Type>UINT</Type>
											<BitOffs>1160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>BatteryloadStart</Name>
											<Type>UINT</Type>
											<BitOffs>1176</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>BatteryloadStop</Name>
											<Type>UINT</Type>
											<BitOffs>1192</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1144</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1176</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>INT</Type>
											<BitOffs>1192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>INT</Type>
											<BitOffs>1208</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>INT</Type>
											<BitOffs>1224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1240</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1N</Name>
											<Type>UINT</Type>
											<BitOffs>1256</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2N</Name>
											<Type>UINT</Type>
											<BitOffs>1272</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3N</Name>
											<Type>UINT</Type>
											<BitOffs>1288</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>1304</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>1320</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>1336</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>1352</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>1368</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>1384</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>1400</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentLimitField</Name>
											<Type>UINT</Type>
											<BitOffs>1416</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>TotalEnergyDelivered</Name>
											<Type>UDINT</Type>
											<BitOffs>1432</BitOffs>
										</Var>
										<Var Swapping="#x3">
											<Name>TotalEnergyConsumed</Name>
											<Type>UDINT</Type>
											<BitOffs>1464</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d001d" ModuleIdentNumber="1114129" SlotNumber="5" ModuleInfo="PowerstackField" ModuleID="50" DirectDeletable="true">
								<Name>Term 29 (PowerstackField)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: PowerstackField
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c003d" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 61 (PowerstackField)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: PowerstackField
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1208</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>NominalVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>1224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>NominalFrequency</Name>
											<Type>UINT</Type>
											<BitOffs>1240</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Pset</Name>
											<Type>INT</Type>
											<BitOffs>1256</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Qset</Name>
											<Type>INT</Type>
											<BitOffs>1272</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PFSset</Name>
											<Type>INT</Type>
											<BitOffs>1288</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FrequencyDroop</Name>
											<Type>UINT</Type>
											<BitOffs>1304</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageDroop</Name>
											<Type>UINT</Type>
											<BitOffs>1320</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerRampRate</Name>
											<Type>UINT</Type>
											<BitOffs>1336</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1496</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1512</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1528</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerStackStatus</Name>
											<Type>UINT</Type>
											<BitOffs>1544</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>INT</Type>
											<BitOffs>1560</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>INT</Type>
											<BitOffs>1576</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>LineVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>1592</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1608</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ACCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>1624</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PsetAct</Name>
											<Type>INT</Type>
											<BitOffs>1640</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>QsetAct</Name>
											<Type>INT</Type>
											<BitOffs>1656</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PFSetAct</Name>
											<Type>INT</Type>
											<BitOffs>1672</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>LoadPercentage</Name>
											<Type>UINT</Type>
											<BitOffs>1688</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>1704</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedPower</Name>
											<Type>UINT</Type>
											<BitOffs>1720</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DischargePowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1736</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ChargePowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1752</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ACCurrentLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1768</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ApparentPowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1784</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Qmax</Name>
											<Type>UINT</Type>
											<BitOffs>1800</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d001e" ModuleIdentNumber="1048582" SlotNumber="6" ModuleInfo="PeakShaveBoxField" ModuleID="60" DirectDeletable="true">
								<Name>Term 30 (PeakShaveBoxField)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: PeakShaveBoxField
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c003e" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="60">
									<Name>Subterm 62 (PeakShaveBoxField)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: PeakShaveBoxField
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1352</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FeedInCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1368</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SupplyCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1384</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>IdleChargePower</Name>
											<Type>UINT</Type>
											<BitOffs>1400</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SocTarget</Name>
											<Type>UINT</Type>
											<BitOffs>1416</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1816</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1832</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1848</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>INT</Type>
											<BitOffs>1864</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>INT</Type>
											<BitOffs>1880</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>INT</Type>
											<BitOffs>1896</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1912</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1N</Name>
											<Type>UINT</Type>
											<BitOffs>1928</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2N</Name>
											<Type>UINT</Type>
											<BitOffs>1944</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3N</Name>
											<Type>UINT</Type>
											<BitOffs>1960</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>1976</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>1992</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>2008</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>2024</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>2040</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>2056</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>2072</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d001f" ModuleIdentNumber="786432" SlotNumber="7" ModuleInfo="NeutralTransformerField" ModuleID="70" DirectDeletable="true">
								<Name>Term 31 (NeutralTransformerField)</Name>
								<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Module Info: NeutralTransformerField
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c003f" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="70">
									<Name>Subterm 63 (NeutralTransformerField)</Name>
									<Comment><![CDATA[GSDML: GSDML-PN-PN-coupler-internal.xml
Submodule Info: NeutralTransformerField
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>2088</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>2104</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>2120</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedPower</Name>
											<Type>UINT</Type>
											<BitOffs>2136</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerLoad</Name>
											<Type>UINT</Type>
											<BitOffs>2152</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TransformerTemperature</Name>
											<Type>UINT</Type>
											<BitOffs>2168</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box Id="24" BoxType="9121">
					<Name>pnmbc</Name>
					<Comment><![CDATA[
The GSDML is not available!

GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
GSDML path: C:\Users\Admin\Desktop\
VendorName: Helmholz GmbH & Co. KG
OrderNumber: 700-159-3MB02
HW Release Version: 2
SW Release Version: V 2]]></Comment>
					<ImageId>121</ImageId>
					<ProjectVariant PvUseDisable="true">
						<Variant>
							<Name>ePU10_360_3P_O</Name>
							<Name>ePU10_360_N_IO</Name>
							<Name>ePU10_360_N_IO_PSB</Name>
							<Name>ePU10_368_3P_O_PSB</Name>
							<Disable>0</Disable>
						</Variant>
					</ProjectVariant>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>PnIoBoxState</Name>
							<Comment><![CDATA[0 = No error
1 = Profinet device state machine is in boot mode
2 = Device not found
3 = The stationname is not unique
4 = IP could not be set
5 = IP conflict
6 = DCP set was not successful
7 = Watchdog error
8 = Datahold error
9 = RTC3: Sync mode could not be initiated
10 = Profinet controller has a link error
11 = The aliasname is not unique
12 = The automatic name assignement isn't possible - wrong device type
13 = IOC-AR is established but no application ready
14 = IOC-AR is established but module difference
15 = At least one InputCR is invalid, provider in stop or problemindicator is set
16 = At least one OutputCR is invalid, provider in stop or problemindicator is set
31 = Only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>936</BitOffs>
						</Var>
						<Var>
							<Name>PnIoBoxDiag</Name>
							<Comment><![CDATA[0x0000 = No diagnosis
0x0001 = IOC-AR is not established
0x0002 = IOC-AR is established
0x0004 = IOC-AR is established but no application ready
0x0008 = IOC-AR is established but module difference
0x0010 = At least one AlarmCR got a diagnosis alarm
0x0100 = At least one InputCR is invalid
0x0200 = At least one InputCR Provider is in stop
0x0400 = At least one InputCR Problemindicator is set
0x1000 = At least one OutputCR is invalid
0x2000 = At least one OutputCR Provider is in stop
0x4000 = At least one OutputCR Problemindicator is set
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>952</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>PnIoBoxCtrl</Name>
							<Type>UINT</Type>
							<BitOffs>344</BitOffs>
						</Var>
					</Vars>
					<Profinet DeviceId="864" VendorId="539" FrameOffset="32768" Flags="16" IPAdd="c0a8012c" ProtocolType="3" BoxOnDeviceTyp="113" MaxPhysSlotNr="300" InstanceServerPort="61000" InstanceClientPort="60000" InstanceId="1" InstanceNumberOfARs="1" InstanceNumberOfAPIs="1" MinDeviceInterval="512" NrOfGsdmlDap="2" SavePnIoBoxValues="0100" MultipleWriteSupported="true" Phase="4" WatchdogFaktor="3" ReductionRatio="16" SendClockFaktor="32" MaxInputLen="1024" MaxOutputLen="1024" MaxDataLen="1024" MaxSupportedRecordSize="8000" SendClockFactorData="200040008000" RedRatio="0100020004000800100020004000800000010002" BoxTypeInfo="PN/ModbusTCP Coupler V2, supports Conformance Class A,B" GSDMLPath="C:\Users\Admin\Desktop\GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml" ImagePath="C:\Users\Admin\Desktop\GSDML-021B-0360-PNModbusTCPcoupler.bmp" MainFamily="Gateway" ProductFamily="Helmholz PN/ModbusTCP-Coupler" OrderNr="700-159-3MB02" DefaultDNSName="PNModbusTCPcoupler" VendorName="Helmholz GmbH &amp; Co. KG" FamDescription="PN/ModbusTCP Coupler" GraphicFile="GSDML-021B-0360-PNModbusTCPcoupler" SWVersion="V 2" HWVersion="2" AltLanguage="7">
						<GsdmlValue HelpInfo="ModbusTCP Register address" Id="Register"/>
						<GsdmlValue Id="Webpage" Content="0000010002000300">
							<RecordText>off</RecordText>
							<RecordText>on PROFINET network side active</RecordText>
							<RecordText>on ModbusTCP network side active</RecordText>
							<RecordText>on both network sides active</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="Modbus IP-address setting" Id="Modbus IP mode" Content="000001000200">
							<RecordText>DHCP</RecordText>
							<RecordText>Static IP</RecordText>
							<RecordText>use IP from webpage setting</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="DHCP hostname mode" Content="00000100">
							<RecordText>From PROFINET configuration</RecordText>
							<RecordText>From webpage</RecordText>
						</GsdmlValue>
						<GsdmlValue HelpInfo="ModbusTCP port (default: 502)" Id="Modbus port"/>
						<GsdmlValue HelpInfo="ModbusTCP connection watchdog time (default: 10000 ms)" Id="Connection watchdog"/>
						<GsdmlValue HelpInfo="Maximum Modbus-TCP connections (default/max.: 5)" Id="Maximum connections"/>
						<GsdmlValue HelpInfo="Modbus register address for PROFINET-status" Id="PN-status register"/>
						<GsdmlValue Id="MQTT Option" Content="000001000200">
							<RecordText>off</RecordText>
							<RecordText>on PROFINET network side active</RecordText>
							<RecordText>on ModbusTCP network side active</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="PS1"/>
						<GsdmlValue Id="PS2"/>
						<GsdmlValue Id="Diag: Power supply failure" Content="01000200">
							<RecordText>Failure PS1 (left side)</RecordText>
							<RecordText>Failure PS2 (right side)</RecordText>
						</GsdmlValue>
						<GsdmlValue Id="Diag: Configuration error" Content="010002000300040005000600">
							<RecordText>Parameter DIA (data validity display) set but no input data configured</RecordText>
							<RecordText>Configuration of the PROFINET-network sides differs</RecordText>
							<RecordText>Other network is not configured or failed</RecordText>
							<RecordText>Gap in module configuration</RecordText>
							<RecordText>Multiple modules write to the same Modbus memory region</RecordText>
							<RecordText>Invalid network configuration for ModbusTCP</RecordText>
						</GsdmlValue>
						<GsdmlUnitDiag UserStructureIdent="1" Name="Diagnostic on power fail">
							<UnitDiagData Name="Failure of powersupply: " DataType="Unsigned8" DefaultValue="1" DataLength="1" ValueItemTarget="Diag: Power supply failure"/>
						</GsdmlUnitDiag>
						<GsdmlUnitDiag UserStructureIdent="2" Name="Diagnostic on configuration fault">
							<UnitDiagData Name="Configuration fault: " DataType="Unsigned8" DefaultValue="1" DataLength="1" ValueItemTarget="Diag: Configuration error"/>
						</GsdmlUnitDiag>
						<UsedGsdmlModule ModuleIdentNumber="512" ModuleName="DAP Module" InfoText="PN/ModbusTCP Coupler V2, supports Conformance Class A,B" OrderNumber="700-159-3MB02">
							<Slot>0</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="50" Id="50" ModuleName="Write Holding Register" InfoText="Write Holding Register (PLC write)" ModuleCategory="Holding Register">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
							<Slot>256</Slot>
							<Slot>257</Slot>
							<Slot>258</Slot>
							<Slot>259</Slot>
							<Slot>260</Slot>
							<Slot>261</Slot>
							<Slot>262</Slot>
							<Slot>263</Slot>
							<Slot>264</Slot>
							<Slot>265</Slot>
							<Slot>266</Slot>
							<Slot>267</Slot>
							<Slot>268</Slot>
							<Slot>269</Slot>
							<Slot>270</Slot>
							<Slot>271</Slot>
							<Slot>272</Slot>
							<Slot>273</Slot>
							<Slot>274</Slot>
							<Slot>275</Slot>
							<Slot>276</Slot>
							<Slot>277</Slot>
							<Slot>278</Slot>
							<Slot>279</Slot>
							<Slot>280</Slot>
							<Slot>281</Slot>
							<Slot>282</Slot>
							<Slot>283</Slot>
							<Slot>284</Slot>
							<Slot>285</Slot>
							<Slot>286</Slot>
							<Slot>287</Slot>
							<Slot>288</Slot>
							<Slot>289</Slot>
							<Slot>290</Slot>
							<Slot>291</Slot>
							<Slot>292</Slot>
							<Slot>293</Slot>
							<Slot>294</Slot>
							<Slot>295</Slot>
							<Slot>296</Slot>
							<Slot>297</Slot>
							<Slot>298</Slot>
							<Slot>299</Slot>
							<Slot>300</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlModule ModuleIdentNumber="51" Id="51" ModuleName="Read Holding Register" InfoText="Read Holding Register (PLC read)" ModuleCategory="Holding Register">
							<Slot>1</Slot>
							<Slot>2</Slot>
							<Slot>3</Slot>
							<Slot>4</Slot>
							<Slot>5</Slot>
							<Slot>6</Slot>
							<Slot>7</Slot>
							<Slot>8</Slot>
							<Slot>9</Slot>
							<Slot>10</Slot>
							<Slot>11</Slot>
							<Slot>12</Slot>
							<Slot>13</Slot>
							<Slot>14</Slot>
							<Slot>15</Slot>
							<Slot>16</Slot>
							<Slot>17</Slot>
							<Slot>18</Slot>
							<Slot>19</Slot>
							<Slot>20</Slot>
							<Slot>21</Slot>
							<Slot>22</Slot>
							<Slot>23</Slot>
							<Slot>24</Slot>
							<Slot>25</Slot>
							<Slot>26</Slot>
							<Slot>27</Slot>
							<Slot>28</Slot>
							<Slot>29</Slot>
							<Slot>30</Slot>
							<Slot>31</Slot>
							<Slot>32</Slot>
							<Slot>33</Slot>
							<Slot>34</Slot>
							<Slot>35</Slot>
							<Slot>36</Slot>
							<Slot>37</Slot>
							<Slot>38</Slot>
							<Slot>39</Slot>
							<Slot>40</Slot>
							<Slot>41</Slot>
							<Slot>42</Slot>
							<Slot>43</Slot>
							<Slot>44</Slot>
							<Slot>45</Slot>
							<Slot>46</Slot>
							<Slot>47</Slot>
							<Slot>48</Slot>
							<Slot>49</Slot>
							<Slot>50</Slot>
							<Slot>51</Slot>
							<Slot>52</Slot>
							<Slot>53</Slot>
							<Slot>54</Slot>
							<Slot>55</Slot>
							<Slot>56</Slot>
							<Slot>57</Slot>
							<Slot>58</Slot>
							<Slot>59</Slot>
							<Slot>60</Slot>
							<Slot>61</Slot>
							<Slot>62</Slot>
							<Slot>63</Slot>
							<Slot>64</Slot>
							<Slot>65</Slot>
							<Slot>66</Slot>
							<Slot>67</Slot>
							<Slot>68</Slot>
							<Slot>69</Slot>
							<Slot>70</Slot>
							<Slot>71</Slot>
							<Slot>72</Slot>
							<Slot>73</Slot>
							<Slot>74</Slot>
							<Slot>75</Slot>
							<Slot>76</Slot>
							<Slot>77</Slot>
							<Slot>78</Slot>
							<Slot>79</Slot>
							<Slot>80</Slot>
							<Slot>81</Slot>
							<Slot>82</Slot>
							<Slot>83</Slot>
							<Slot>84</Slot>
							<Slot>85</Slot>
							<Slot>86</Slot>
							<Slot>87</Slot>
							<Slot>88</Slot>
							<Slot>89</Slot>
							<Slot>90</Slot>
							<Slot>91</Slot>
							<Slot>92</Slot>
							<Slot>93</Slot>
							<Slot>94</Slot>
							<Slot>95</Slot>
							<Slot>96</Slot>
							<Slot>97</Slot>
							<Slot>98</Slot>
							<Slot>99</Slot>
							<Slot>100</Slot>
							<Slot>101</Slot>
							<Slot>102</Slot>
							<Slot>103</Slot>
							<Slot>104</Slot>
							<Slot>105</Slot>
							<Slot>106</Slot>
							<Slot>107</Slot>
							<Slot>108</Slot>
							<Slot>109</Slot>
							<Slot>110</Slot>
							<Slot>111</Slot>
							<Slot>112</Slot>
							<Slot>113</Slot>
							<Slot>114</Slot>
							<Slot>115</Slot>
							<Slot>116</Slot>
							<Slot>117</Slot>
							<Slot>118</Slot>
							<Slot>119</Slot>
							<Slot>120</Slot>
							<Slot>121</Slot>
							<Slot>122</Slot>
							<Slot>123</Slot>
							<Slot>124</Slot>
							<Slot>125</Slot>
							<Slot>126</Slot>
							<Slot>127</Slot>
							<Slot>128</Slot>
							<Slot>129</Slot>
							<Slot>130</Slot>
							<Slot>131</Slot>
							<Slot>132</Slot>
							<Slot>133</Slot>
							<Slot>134</Slot>
							<Slot>135</Slot>
							<Slot>136</Slot>
							<Slot>137</Slot>
							<Slot>138</Slot>
							<Slot>139</Slot>
							<Slot>140</Slot>
							<Slot>141</Slot>
							<Slot>142</Slot>
							<Slot>143</Slot>
							<Slot>144</Slot>
							<Slot>145</Slot>
							<Slot>146</Slot>
							<Slot>147</Slot>
							<Slot>148</Slot>
							<Slot>149</Slot>
							<Slot>150</Slot>
							<Slot>151</Slot>
							<Slot>152</Slot>
							<Slot>153</Slot>
							<Slot>154</Slot>
							<Slot>155</Slot>
							<Slot>156</Slot>
							<Slot>157</Slot>
							<Slot>158</Slot>
							<Slot>159</Slot>
							<Slot>160</Slot>
							<Slot>161</Slot>
							<Slot>162</Slot>
							<Slot>163</Slot>
							<Slot>164</Slot>
							<Slot>165</Slot>
							<Slot>166</Slot>
							<Slot>167</Slot>
							<Slot>168</Slot>
							<Slot>169</Slot>
							<Slot>170</Slot>
							<Slot>171</Slot>
							<Slot>172</Slot>
							<Slot>173</Slot>
							<Slot>174</Slot>
							<Slot>175</Slot>
							<Slot>176</Slot>
							<Slot>177</Slot>
							<Slot>178</Slot>
							<Slot>179</Slot>
							<Slot>180</Slot>
							<Slot>181</Slot>
							<Slot>182</Slot>
							<Slot>183</Slot>
							<Slot>184</Slot>
							<Slot>185</Slot>
							<Slot>186</Slot>
							<Slot>187</Slot>
							<Slot>188</Slot>
							<Slot>189</Slot>
							<Slot>190</Slot>
							<Slot>191</Slot>
							<Slot>192</Slot>
							<Slot>193</Slot>
							<Slot>194</Slot>
							<Slot>195</Slot>
							<Slot>196</Slot>
							<Slot>197</Slot>
							<Slot>198</Slot>
							<Slot>199</Slot>
							<Slot>200</Slot>
							<Slot>201</Slot>
							<Slot>202</Slot>
							<Slot>203</Slot>
							<Slot>204</Slot>
							<Slot>205</Slot>
							<Slot>206</Slot>
							<Slot>207</Slot>
							<Slot>208</Slot>
							<Slot>209</Slot>
							<Slot>210</Slot>
							<Slot>211</Slot>
							<Slot>212</Slot>
							<Slot>213</Slot>
							<Slot>214</Slot>
							<Slot>215</Slot>
							<Slot>216</Slot>
							<Slot>217</Slot>
							<Slot>218</Slot>
							<Slot>219</Slot>
							<Slot>220</Slot>
							<Slot>221</Slot>
							<Slot>222</Slot>
							<Slot>223</Slot>
							<Slot>224</Slot>
							<Slot>225</Slot>
							<Slot>226</Slot>
							<Slot>227</Slot>
							<Slot>228</Slot>
							<Slot>229</Slot>
							<Slot>230</Slot>
							<Slot>231</Slot>
							<Slot>232</Slot>
							<Slot>233</Slot>
							<Slot>234</Slot>
							<Slot>235</Slot>
							<Slot>236</Slot>
							<Slot>237</Slot>
							<Slot>238</Slot>
							<Slot>239</Slot>
							<Slot>240</Slot>
							<Slot>241</Slot>
							<Slot>242</Slot>
							<Slot>243</Slot>
							<Slot>244</Slot>
							<Slot>245</Slot>
							<Slot>246</Slot>
							<Slot>247</Slot>
							<Slot>248</Slot>
							<Slot>249</Slot>
							<Slot>250</Slot>
							<Slot>251</Slot>
							<Slot>252</Slot>
							<Slot>253</Slot>
							<Slot>254</Slot>
							<Slot>255</Slot>
							<Slot>256</Slot>
							<Slot>257</Slot>
							<Slot>258</Slot>
							<Slot>259</Slot>
							<Slot>260</Slot>
							<Slot>261</Slot>
							<Slot>262</Slot>
							<Slot>263</Slot>
							<Slot>264</Slot>
							<Slot>265</Slot>
							<Slot>266</Slot>
							<Slot>267</Slot>
							<Slot>268</Slot>
							<Slot>269</Slot>
							<Slot>270</Slot>
							<Slot>271</Slot>
							<Slot>272</Slot>
							<Slot>273</Slot>
							<Slot>274</Slot>
							<Slot>275</Slot>
							<Slot>276</Slot>
							<Slot>277</Slot>
							<Slot>278</Slot>
							<Slot>279</Slot>
							<Slot>280</Slot>
							<Slot>281</Slot>
							<Slot>282</Slot>
							<Slot>283</Slot>
							<Slot>284</Slot>
							<Slot>285</Slot>
							<Slot>286</Slot>
							<Slot>287</Slot>
							<Slot>288</Slot>
							<Slot>289</Slot>
							<Slot>290</Slot>
							<Slot>291</Slot>
							<Slot>292</Slot>
							<Slot>293</Slot>
							<Slot>294</Slot>
							<Slot>295</Slot>
							<Slot>296</Slot>
							<Slot>297</Slot>
							<Slot>298</Slot>
							<Slot>299</Slot>
							<Slot>300</Slot>
						</UsedGsdmlModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="ID2 X1" SubModuleName="PN/ModbusTCP Coupler V2" InfoText="PN/ModbusTCP Coupler V2, supports Conformance Class A,B">
							<Record Name="Settings" Length="312" Index="1">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="ModbusTCP IP-address mode" DataType="BitArea" MaxAllowedValue="3" ByteOffset="1" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="Modbus IP mode"/>
								<RecordDataDef Name="Static IP address" DataType="VisibleString" DataLength="15" ByteOffset="11" Visible="true" Changeable="true">
									<DefaultValueArray>49</DefaultValueArray>
									<DefaultValueArray>57</DefaultValueArray>
									<DefaultValueArray>50</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>49</DefaultValueArray>
									<DefaultValueArray>54</DefaultValueArray>
									<DefaultValueArray>56</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>49</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Static IP subnet mask" DataType="VisibleString" DataLength="15" ByteOffset="26" Visible="true" Changeable="true">
									<DefaultValueArray>50</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>50</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>50</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>53</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="Static IP gateway" DataType="VisibleString" DataLength="15" ByteOffset="41" Visible="true" Changeable="true">
									<DefaultValueArray>48</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
									<DefaultValueArray>46</DefaultValueArray>
									<DefaultValueArray>48</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="DHCP hostname mode" DataType="BitArea" MaxAllowedValue="1" ByteOffset="1" BitOffset="3" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="DHCP hostname mode"/>
								<RecordDataDef Name="DHCP hostname" DataType="VisibleString" DataLength="254" ByteOffset="56" Visible="true" Changeable="true">
									<DefaultValueArray>80</DefaultValueArray>
									<DefaultValueArray>78</DefaultValueArray>
									<DefaultValueArray>77</DefaultValueArray>
									<DefaultValueArray>111</DefaultValueArray>
									<DefaultValueArray>100</DefaultValueArray>
									<DefaultValueArray>98</DefaultValueArray>
									<DefaultValueArray>117</DefaultValueArray>
									<DefaultValueArray>115</DefaultValueArray>
									<DefaultValueArray>84</DefaultValueArray>
									<DefaultValueArray>67</DefaultValueArray>
									<DefaultValueArray>80</DefaultValueArray>
									<DefaultValueArray>99</DefaultValueArray>
									<DefaultValueArray>111</DefaultValueArray>
									<DefaultValueArray>117</DefaultValueArray>
									<DefaultValueArray>112</DefaultValueArray>
									<DefaultValueArray>108</DefaultValueArray>
									<DefaultValueArray>101</DefaultValueArray>
									<DefaultValueArray>114</DefaultValueArray>
								</RecordDataDef>
								<RecordDataDef Name="ModbusTCP port" DataType="Unsigned16" DefaultValue="502" DataLength="2" ByteOffset="2" Visible="true" Changeable="true" ValueItemTarget="Modbus port"/>
								<RecordDataDef Name="Connection watchdog time (ms)" DataType="Unsigned16" DefaultValue="10000" DataLength="2" ByteOffset="4" Visible="true" Changeable="true" ValueItemTarget="Connection watchdog"/>
								<RecordDataDef Name="Maximum ModbusTCP connections" DataType="Unsigned8" MinAllowedValue="1" MaxAllowedValue="5" DefaultValue="5" DataLength="1" ByteOffset="6" Visible="true" Changeable="true" ValueItemTarget="Maximum connections"/>
								<RecordDataDef Name="Register for PROFINET-status" DataType="Unsigned32" MaxAllowedValue="65535" DefaultValue="65535" DataLength="4" ByteOffset="7" Visible="true" Changeable="true" ValueItemTarget="PN-status register"/>
								<RecordDataDef Name="Status Webpage" DataType="BitArea" MaxAllowedValue="3" DefaultValue="3" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="Webpage"/>
								<RecordDataDef Name="MQTT Publisher option" DataType="BitArea" MaxAllowedValue="3" ByteOffset="1" BitOffset="4" BitLength="2" Visible="true" Changeable="true" ValueItemTarget="MQTT Option"/>
								<RecordDataDef Name="Diagnostic at PS1 failure" DataType="Bit" MaxAllowedValue="1" BitOffset="5" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="PS1"/>
								<RecordDataDef Name="Diagnostic at PS2 failure" DataType="Bit" MaxAllowedValue="1" BitOffset="4" BitLength="1" Visible="true" Changeable="true" ValueItemTarget="PS2"/>
							</Record>
							<DataItemIn/>
							<DataItemIn/>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="50" SubModuleName="Write Holding Register" InfoText="Write Holding Register">
							<Record Name="Parameter" Length="2" Index="1">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Register address" DataType="Unsigned16" MaxAllowedValue="65535" DataLength="2" Visible="true" Changeable="true" ValueItemTarget="Register"/>
							</Record>
							<DataItemOut/>
						</UsedGsdmlSubModule>
						<UsedGsdmlSubModule SubModuleIdentNumber="1" SubSlotNumber="1" TypeOfSubmodule="3" Id="51" SubModuleName="Read Holding Register" InfoText="Read Holding Register">
							<Record Name="Parameter" Length="2" Index="1">
								<ConstData>0</ConstData>
								<ConstData>0</ConstData>
								<RecordDataDef Name="Register address" DataType="Unsigned16" MaxAllowedValue="65535" DataLength="2" Visible="true" Changeable="true" ValueItemTarget="Register"/>
							</Record>
							<DataItemIn/>
						</UsedGsdmlSubModule>
						<API Id="1">
							<Name>API</Name>
							<ImageId>4</ImageId>
							<Module Id="#x031d0029" DAP="true" ModuleIdentNumber="512" ModuleInfo="PN/ModbusTCP Coupler V2, supports Conformance Class A,B">
								<Name>Term 41 (DAP Module)</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: PN/ModbusTCP Coupler V2, supports Conformance Class A,B
OrderNumber: 700-159-3MB02]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c004f" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="ID2 X1" AddSubModFlags="28">
									<Name>Subterm 62 (PN/ModbusTCP Coupler V2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: PN/ModbusTCP Coupler V2, supports Conformance Class A,B
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="312" Index="1" ConstData="030af601102705ffff00003139322e3136382e312e31303000003235352e3235352e3235352e300000302e302e302e30000000000000000065505531305f4d6f64627573436f6e74726f6c000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var>
											<Name>Status bits</Name>
											<Type>BITARR8</Type>
											<BitOffs>968</BitOffs>
										</Var>
										<Var>
											<Name>Connections</Name>
											<Type>BITARR8</Type>
											<BitOffs>976</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var>
											<Name>Control bits</Name>
											<Type>BITARR8</Type>
											<BitOffs>360</BitOffs>
										</Var>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0050" SubModuleIdentNumber="2" TypeOfSubModule="1" SubSlotNumber="32768" IsFixSubmodule="true" SubModuleID="ID2_X1_INT1" InterfaceData="01000000000000000000000000000000000000000000b8000300000000000000">
									<Name>Subterm 63 (Interface)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0051" SubModuleIdentNumber="3" TypeOfSubModule="2" SubSlotNumber="32769" IsFixSubmodule="true" SubModuleID="ID2_X1_P1" PortData="00000000000008000000000000000000000000000000000000000000">
									<Name>Subterm 64 (X1 Port 1)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
								<SubModule Id="#x031c0052" SubModuleIdentNumber="4" TypeOfSubModule="2" SubSlotNumber="32770" IsFixSubmodule="true" SubModuleID="ID2_X1_P2" PortData="00000000000008000000000000000000000010000000000000000000">
									<Name>Subterm 65 (X1 Port 2)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
]]></Comment>
									<ImageId>183</ImageId>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d002a" ModuleIdentNumber="50" SlotNumber="1" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>General_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0053" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 66 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>PowerMode</Name>
											<Type>UINT</Type>
											<BitOffs>368</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>GridMode</Name>
											<Type>UINT</Type>
											<BitOffs>384</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>HeartBeatOut</Name>
											<Type>UINT</Type>
											<BitOffs>400</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>InternalSupplyErrors</Name>
											<Type>UINT</Type>
											<BitOffs>416</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>InternalSupplyWarnings</Name>
											<Type>UINT</Type>
											<BitOffs>432</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>InternalSupplyStatus</Name>
											<Type>UINT</Type>
											<BitOffs>448</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CoolingSystemErrors</Name>
											<Type>UINT</Type>
											<BitOffs>464</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CoolingSystemWarning</Name>
											<Type>UINT</Type>
											<BitOffs>480</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CoolingSystemStatus</Name>
											<Type>UINT</Type>
											<BitOffs>496</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SystemErrors</Name>
											<Type>UINT</Type>
											<BitOffs>512</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SystemWarnings</Name>
											<Type>UINT</Type>
											<BitOffs>528</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SystemStatus</Name>
											<Type>UINT</Type>
											<BitOffs>544</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SystemState</Name>
											<Type>UINT</Type>
											<BitOffs>560</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0039" ModuleIdentNumber="51" SlotNumber="2" ModuleInfo="Read Holding Register (PLC read)" ModuleID="51" DirectDeletable="true">
								<Name>General_in</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Read Holding Register (PLC read)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0054" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="51">
									<Name>Subterm 84 (Read Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Read Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="3200"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>Powermode</Name>
											<Type>UINT</Type>
											<BitOffs>984</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>GridMode</Name>
											<Type>UINT</Type>
											<BitOffs>1000</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>HeartbeatIn</Name>
											<Type>UINT</Type>
											<BitOffs>1016</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1032</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003a" ModuleIdentNumber="50" SlotNumber="3" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>BMS_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0055" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 85 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="6400"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>CycleCount</Name>
											<Type>UINT</Type>
											<BitOffs>576</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RemainingDischargeEnergy</Name>
											<Type>UINT</Type>
											<BitOffs>592</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RemainingChargeEnergy</Name>
											<Type>UINT</Type>
											<BitOffs>608</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MaxCellTemperature</Name>
											<Type>UINT</Type>
											<BitOffs>624</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>MinCellTemperature</Name>
											<Type>UINT</Type>
											<BitOffs>640</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ChargeCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>656</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DischargeCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>672</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DClinkCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>688</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DClinkVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>704</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOH</Name>
											<Type>UINT</Type>
											<BitOffs>720</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOC</Name>
											<Type>UINT</Type>
											<BitOffs>736</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Errors</Name>
											<Type>UINT</Type>
											<BitOffs>752</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>768</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>784</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003b" ModuleIdentNumber="51" SlotNumber="4" ModuleInfo="Read Holding Register (PLC read)" ModuleID="51" DirectDeletable="true">
								<Name>BMS_in</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Read Holding Register (PLC read)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0056" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="51">
									<Name>Subterm 86 (Read Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Read Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="9600"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>SoCMax</Name>
											<Type>UINT</Type>
											<BitOffs>1048</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SoCMin</Name>
											<Type>UINT</Type>
											<BitOffs>1064</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003c" ModuleIdentNumber="50" SlotNumber="5" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>OutputField_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0057" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 87 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="c800"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>TotalEnergyConsumedLow</Name>
											<Type>UINT</Type>
											<BitOffs>800</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyConsumedHigh</Name>
											<Type>UINT</Type>
											<BitOffs>816</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyDeliveredLow</Name>
											<Type>UINT</Type>
											<BitOffs>832</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyDeliveredHigh</Name>
											<Type>UINT</Type>
											<BitOffs>848</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentLimitField</Name>
											<Type>UINT</Type>
											<BitOffs>864</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>880</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>896</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>912</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>928</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>944</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>960</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>976</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3</Name>
											<Type>UINT</Type>
											<BitOffs>992</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2</Name>
											<Type>UINT</Type>
											<BitOffs>1008</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1</Name>
											<Type>UINT</Type>
											<BitOffs>1024</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1040</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>UINT</Type>
											<BitOffs>1056</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1072</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1088</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1104</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1120</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1136</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003d" ModuleIdentNumber="50" SlotNumber="6" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>InputField_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0058" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 88 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="2c01"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>TotalEnergyConsumedLow</Name>
											<Type>UINT</Type>
											<BitOffs>1152</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyConsumedHigh</Name>
											<Type>UINT</Type>
											<BitOffs>1168</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyDeliveredLow</Name>
											<Type>UINT</Type>
											<BitOffs>1184</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>TotalEnergyDeliveredHigh</Name>
											<Type>UINT</Type>
											<BitOffs>1200</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentLimitField</Name>
											<Type>UINT</Type>
											<BitOffs>1216</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>1232</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>1248</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>1264</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>1280</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>1296</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>1312</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>1328</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3</Name>
											<Type>UINT</Type>
											<BitOffs>1344</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2</Name>
											<Type>UINT</Type>
											<BitOffs>1360</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1</Name>
											<Type>UINT</Type>
											<BitOffs>1376</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1392</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>UINT</Type>
											<BitOffs>1408</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1424</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1440</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1456</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1472</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1488</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003e" ModuleIdentNumber="51" SlotNumber="7" ModuleInfo="Read Holding Register (PLC read)" ModuleID="51" DirectDeletable="true">
								<Name>InputField_in</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Read Holding Register (PLC read)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c0059" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="51">
									<Name>Subterm 89 (Read Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Read Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="5e01"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>BatteryOverloadStop</Name>
											<Type>UINT</Type>
											<BitOffs>1080</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>BatteryOverloadStart</Name>
											<Type>UINT</Type>
											<BitOffs>1096</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOCStop</Name>
											<Type>UINT</Type>
											<BitOffs>1112</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOCStart</Name>
											<Type>UINT</Type>
											<BitOffs>1128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SOCTarget</Name>
											<Type>UINT</Type>
											<BitOffs>1144</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>IdleChargePower</Name>
											<Type>UINT</Type>
											<BitOffs>1160</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SupplyCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1176</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FeedInCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1192</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1208</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d003f" ModuleIdentNumber="50" SlotNumber="8" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>PowerStack_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c005a" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 90 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="9001"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>ApparentPowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1504</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ACCurrentLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1520</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ChargePowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1536</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>DischargePowerLimitAct</Name>
											<Type>UINT</Type>
											<BitOffs>1552</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedPower</Name>
											<Type>UINT</Type>
											<BitOffs>1568</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>1584</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>LoadPercentage</Name>
											<Type>UINT</Type>
											<BitOffs>1600</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PFSetpoint</Name>
											<Type>UINT</Type>
											<BitOffs>1616</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>QSetAct</Name>
											<Type>UINT</Type>
											<BitOffs>1632</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PSetAct</Name>
											<Type>UINT</Type>
											<BitOffs>1648</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ACCurrent</Name>
											<Type>UINT</Type>
											<BitOffs>1664</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>LineFrequency</Name>
											<Type>UINT</Type>
											<BitOffs>1680</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>LineVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>1696</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1712</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>UINT</Type>
											<BitOffs>1728</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerstackStatus</Name>
											<Type>UINT</Type>
											<BitOffs>1744</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>1760</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>1776</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>1792</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0040" ModuleIdentNumber="51" SlotNumber="9" ModuleInfo="Read Holding Register (PLC read)" ModuleID="51" DirectDeletable="true">
								<Name>PowerStack_in</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Read Holding Register (PLC read)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c005b" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="51">
									<Name>Subterm 91 (Read Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Read Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="c201"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>PowerRampRate</Name>
											<Type>UINT</Type>
											<BitOffs>1224</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageDroop</Name>
											<Type>UINT</Type>
											<BitOffs>1240</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FrequencyDroop</Name>
											<Type>UINT</Type>
											<BitOffs>1256</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PFSet</Name>
											<Type>UINT</Type>
											<BitOffs>1272</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>QSet</Name>
											<Type>UINT</Type>
											<BitOffs>1288</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PSet</Name>
											<Type>UINT</Type>
											<BitOffs>1304</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>NominalFrequency</Name>
											<Type>UINT</Type>
											<BitOffs>1320</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>NominalVoltage</Name>
											<Type>UINT</Type>
											<BitOffs>1336</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1352</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0041" ModuleIdentNumber="50" SlotNumber="10" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>PSB_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c005c" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 92 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="f401"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>CurrentN</Name>
											<Type>UINT</Type>
											<BitOffs>1808</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL3</Name>
											<Type>UINT</Type>
											<BitOffs>1824</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL2</Name>
											<Type>UINT</Type>
											<BitOffs>1840</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>CurrentL1</Name>
											<Type>UINT</Type>
											<BitOffs>1856</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3L1</Name>
											<Type>UINT</Type>
											<BitOffs>1872</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2L3</Name>
											<Type>UINT</Type>
											<BitOffs>1888</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1L2</Name>
											<Type>UINT</Type>
											<BitOffs>1904</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL3</Name>
											<Type>UINT</Type>
											<BitOffs>1920</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL2</Name>
											<Type>UINT</Type>
											<BitOffs>1936</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>VoltageL1</Name>
											<Type>UINT</Type>
											<BitOffs>1952</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Frequency</Name>
											<Type>UINT</Type>
											<BitOffs>1968</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>PowerFactor</Name>
											<Type>UINT</Type>
											<BitOffs>1984</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ReactivePower</Name>
											<Type>UINT</Type>
											<BitOffs>2000</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>ActivePower</Name>
											<Type>UINT</Type>
											<BitOffs>2016</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>2032</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warning</Name>
											<Type>UINT</Type>
											<BitOffs>2048</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>2064</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0042" ModuleIdentNumber="51" SlotNumber="11" ModuleInfo="Read Holding Register (PLC read)" ModuleID="51" DirectDeletable="true">
								<Name>PSB_in</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Read Holding Register (PLC read)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c005d" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="51">
									<Name>Subterm 93 (Read Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Read Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="2602"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
										<Var Swapping="#x1">
											<Name>SOCTarget</Name>
											<Type>UINT</Type>
											<BitOffs>1368</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>IdleChargePower</Name>
											<Type>UINT</Type>
											<BitOffs>1384</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>SupplyCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1400</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>FeedInCurrentLimit</Name>
											<Type>UINT</Type>
											<BitOffs>1416</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Control</Name>
											<Type>UINT</Type>
											<BitOffs>1432</BitOffs>
										</Var>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
									</Vars>
								</SubModule>
							</Module>
							<Module Id="#x031d0043" ModuleIdentNumber="50" SlotNumber="12" ModuleInfo="Write Holding Register (PLC write)" ModuleID="50" DirectDeletable="true">
								<Name>ZPT_out</Name>
								<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Module Info: Write Holding Register (PLC write)
]]></Comment>
								<ImageId>182</ImageId>
								<SubModule Id="#x031c005e" SubModuleIdentNumber="1" TypeOfSubModule="3" SubSlotNumber="1" IsFixSubmodule="true" SubModuleID="50">
									<Name>Subterm 94 (Write Holding Register)</Name>
									<Comment><![CDATA[GSDML: GSDML-V2.35-Helmholz-PN-ModbusTCP-coupler-20200810.xml
Submodule Info: Write Holding Register
]]></Comment>
									<ImageId>183</ImageId>
									<Record Length="2" Index="1" ConstData="5802"/>
									<Vars VarGrpType="1">
										<Name>Inputs</Name>
									</Vars>
									<Vars VarGrpType="2">
										<Name>Outputs</Name>
										<Var Swapping="#x1">
											<Name>TransformerTemperature</Name>
											<Type>UINT</Type>
											<BitOffs>2080</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Powerload</Name>
											<Type>UINT</Type>
											<BitOffs>2096</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>RatedPower</Name>
											<Type>UINT</Type>
											<BitOffs>2112</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Faults</Name>
											<Type>UINT</Type>
											<BitOffs>2128</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Warnings</Name>
											<Type>UINT</Type>
											<BitOffs>2144</BitOffs>
										</Var>
										<Var Swapping="#x1">
											<Name>Status</Name>
											<Type>UINT</Type>
											<BitOffs>2160</BitOffs>
										</Var>
									</Vars>
								</SubModule>
							</Module>
						</API>
					</Profinet>
				</Box>
				<Box File="pnmbcv2.xti" Id="36"/>
				<Profinet PLCPortNr="851" AddPortCount="1">
					<Ethernet DeviceDesc="X001 (TwinCAT-Intel PCI Ethernet Adapter (Gigabit) #2)" VirtualDeviceName="true" SpecialTask="true" TaskPort="350"/>
					<PNController ClientPort="60000" ServerPort="61000" VendorId="288" DeviceId="35" Flags="32768" IPData="00000000c0a80131ffffff00c0a80101" SystemName="tc-pncontroller" IRTSendClock="32">
						<RTData CableLength="10"/>
					</PNController>
				</Profinet>
			</Device>
			<Device Id="3" Disabled="true" DevType="111" DevFlags="#x0003" AmsPort="28675" AmsNetId="0.0.0.0.5.1" RemoteName="Backup - Device 3 (EtherCAT)" InfoImageId="8">
				<Name>Backup - Device 3 (EtherCAT)</Name>
				<AddressInfo>
					<Ccat>
						<Address>-801112064</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>3</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>12288</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<TimeSize>128</TimeSize>
						<TimeOffs>1024</TimeOffs>
						<GpioSize>32</GpioSize>
						<GpioOffs>768</GpioOffs>
						<EepromSize>64</EepromSize>
						<EepromOffs>512</EepromOffs>
						<IntCtrlSize>16</IntCtrlSize>
						<IntCtrlOffs>640</IntCtrlOffs>
						<Identification>
							<Value>1795167326</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="4" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>Term 1 (EK1200)</Name>
					<ImageId>1000</ImageId>
					<ProjectVariant PvUseLink="true">
						<Variant>
							<Name>ePU10_360_3P_O</Name>
							<Name>ePU10_360_N_IO</Name>
							<Name>ePU10_360_N_IO_PSB</Name>
							<Name>ePU10_368_3P_O_PSB</Name>
						</Variant>
					</ProjectVariant>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="10" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 10 (EL6070-0033)</Name>
						<ImageId>1001</ImageId>
						<ProjectVariant PvUseParameter="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Parameters>
									<InitCmds>
										<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
									</InitCmds>
								</Parameters>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00130021" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070-0033 1Ch. Licence key terminal, individual licences" Desc="EL6070-0033" PortABoxInfo="#x01000001">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="3" BoxType="9099">
						<Name>Term 3 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[3]"/>
												<Link VarA="Channel 11^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[1]"/>
												<Link VarA="Channel 12^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[2]"/>
												<Link VarA="Channel 13^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingSystem400VFuseFB"/>
												<Link VarA="Channel 14^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^InvLoopValveFB"/>
												<Link VarA="Channel 15^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^FancoilLoopValveFB"/>
												<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^BattLoopValveFB"/>
												<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBShuntOk"/>
												<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBfb"/>
												<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[3]"/>
												<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[1]"/>
												<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ControlPanelDoorfb"/>
												<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[4]"/>
												<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[5]"/>
												<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[6]"/>
												<Link VarA="Channel 9^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^ACPumpFb"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x0100000a">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="4" BoxType="9099">
						<Name>Term 4 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[1]"/>
												<Link VarA="Channel 11^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[2]"/>
												<Link VarA="Channel 12^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[3]"/>
												<Link VarA="Channel 13^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[4]"/>
												<Link VarA="Channel 14^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[5]"/>
												<Link VarA="Channel 15^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[6]"/>
												<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[7]"/>
												<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_prewarningOK"/>
												<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_prewarningOK"/>
												<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[1]"/>
												<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[2]"/>
												<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Power_OK"/>
												<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Signal_OK"/>
												<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ClientPanelDoorfb"/>
												<Link VarA="Channel 9^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_StopButton"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x01000003">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="25" BoxType="9099">
						<Name>Term 25 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000004</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000004</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x01000004">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="5" BoxType="9099">
						<Name>Term 5 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_DisableInsulationTrip"/>
												<Link VarA="Channel 11^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetectorOFF"/>
												<Link VarA="Channel 12^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.PrimaryHeatpump_EnablePower"/>
												<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[3]"/>
												<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^ACPumpEnable"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderON"/>
												<Link VarA="Channel 16^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCFanEnable"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[1]"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[2]"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_PowerOff"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[2]"/>
												<Link VarA="Channel 5^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.UPS.DisableUPS"/>
												<Link VarA="Channel 6^Output" VarB="PlcTask Outputs^MAIN_Fast.BMS.IO.b_BMSEnable"/>
												<Link VarA="Channel 7^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[4]"/>
												<Link VarA="Channel 8^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerMonitor.Janitza.b_TNmodeEnable"/>
												<Link VarA="Channel 9^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderOFF"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000019">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="6" BoxType="9099">
						<Name>Term 6 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
												<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
												<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
												<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
												<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
												<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
												<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000005">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="32" BoxType="9099">
						<Name>Term 32 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000006</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000006</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000006">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="7" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 7 (EL3054)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bee3052" RevisionNo="#x00160000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3054 4Ch. Ana. Input 4-20mA" Desc="EL3054" PortABoxInfo="#x01000020">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="8" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 8 (EL3054)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bee3052" RevisionNo="#x00160000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3054 4Ch. Ana. Input 4-20mA" Desc="EL3054" PortABoxInfo="#x01000007">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="30" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 30 (EL3214)</Name>
						<ImageId>1003</ImageId>
						<ProjectVariant PvUseParameter="true" PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Parameters>
									<InitCmds/>
								</Parameters>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="RTD Inputs Channel 1^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[1]^Value"/>
												<Link VarA="RTD Inputs Channel 2^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[2]^Value"/>
												<Link VarA="RTD Inputs Channel 3^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[3]^Value"/>
												<Link VarA="RTD Inputs Channel 4^Value" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopTemperatureSensor"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" FoeType="1" VendorId="#x00000002" ProductCode="#x0c8e3052" RevisionNo="#x00120000" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3214 4Ch. Ana. Input PT100 (RTD)" Desc="EL3214" PortABoxInfo="#x01000008">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="RTD Inputs Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
						</EtherCAT>
					</Box>
					<Box Id="9" BoxType="9103" BoxFlags="#x00000020">
						<Name>Term 9 (EL6021)</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x17853052" RevisionNo="#x00160000" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" SdoUploadWithMaxLength="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6021 Interface (RS422/485)" Desc="EL6021" PortABoxInfo="#x0100001e">
							<SyncMan>0018f6002600010001000000f600f600f600001826010000</SyncMan>
							<SyncMan>f618f6002200010002000000f600f600f600f61822010000</SyncMan>
							<SyncMan>001018002400010003000000000000001800001024010000</SyncMan>
							<SyncMan>001418002000010004000000000000001800001420010000</SyncMan>
							<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001400010100000002000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>020003000a0000001300000003000000000000000000000000000000000000002000801c020000000400457874656e6465642064617461206672616d6500</MBoxUserCmdData>
							<MBoxUserCmdData>0200030009000000120000000300000000000000000000000000000000000000200080060100000001456e61626c652068616c66206475706c657800</MBoxUserCmdData>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a00" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3101" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3101" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3101" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3101" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3102" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3102" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3102" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3102" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x3102" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x3102" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3103" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3103" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3103" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3103" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x3103" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x3103" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x3103" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x3103" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x3103" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x3103" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x3103" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x3103" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x3103" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x3103" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x3103" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x3103" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x3103" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x3103" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x3103" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x3103" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x3103" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x3103" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x3103" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM TxPDO-Map Inputs" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM ext. inputs" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6001" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6001" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6001" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6001" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6001" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6001" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6001" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6001" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6001" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6001" Sub="#x16">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6001" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6001" Sub="#x18">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6001" Sub="#x19">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6001" Sub="#x1a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6001" Sub="#x1b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6001" Sub="#x1c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6001" Sub="#x1d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6001" Sub="#x1e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6001" Sub="#x1f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6001" Sub="#x20">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6001" Sub="#x21">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6001" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6001" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6001" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6001" Sub="#x25">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6001" Sub="#x26">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 22" Index="#x6001" Sub="#x27">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 23" Index="#x6001" Sub="#x28">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 24" Index="#x6001" Sub="#x29">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 25" Index="#x6001" Sub="#x2a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 26" Index="#x6001" Sub="#x2b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 27" Index="#x6001" Sub="#x2c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 28" Index="#x6001" Sub="#x2d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 29" Index="#x6001" Sub="#x2e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 30" Index="#x6001" Sub="#x2f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 31" Index="#x6001" Sub="#x30">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 32" Index="#x6001" Sub="#x31">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 33" Index="#x6001" Sub="#x32">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 34" Index="#x6001" Sub="#x33">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 35" Index="#x6001" Sub="#x34">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 36" Index="#x6001" Sub="#x35">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 37" Index="#x6001" Sub="#x36">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 38" Index="#x6001" Sub="#x37">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 39" Index="#x6001" Sub="#x38">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 40" Index="#x6001" Sub="#x39">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 41" Index="#x6001" Sub="#x3a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 42" Index="#x6001" Sub="#x3b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 43" Index="#x6001" Sub="#x3c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 44" Index="#x6001" Sub="#x3d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 45" Index="#x6001" Sub="#x3e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 46" Index="#x6001" Sub="#x3f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 47" Index="#x6001" Sub="#x40">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 48" Index="#x6001" Sub="#x41">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 49" Index="#x6001" Sub="#x42">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM TxPDO-Map Input 98 Byte" Index="#x1a06" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 22" Index="#x6000" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 23" Index="#x6000" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 24" Index="#x6000" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 25" Index="#x6000" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 26" Index="#x6000" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 27" Index="#x6000" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 28" Index="#x6000" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 29" Index="#x6000" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 30" Index="#x6000" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 31" Index="#x6000" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 32" Index="#x6000" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 33" Index="#x6000" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 34" Index="#x6000" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 35" Index="#x6000" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 36" Index="#x6000" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 37" Index="#x6000" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 38" Index="#x6000" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 39" Index="#x6000" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 40" Index="#x6000" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 41" Index="#x6000" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 42" Index="#x6000" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 43" Index="#x6000" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 44" Index="#x6000" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 45" Index="#x6000" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 46" Index="#x6000" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 47" Index="#x6000" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 48" Index="#x6000" Sub="#x41">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 49" Index="#x6000" Sub="#x42">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 50" Index="#x6000" Sub="#x43">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 51" Index="#x6000" Sub="#x44">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 52" Index="#x6000" Sub="#x45">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 53" Index="#x6000" Sub="#x46">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 54" Index="#x6000" Sub="#x47">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 55" Index="#x6000" Sub="#x48">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 56" Index="#x6000" Sub="#x49">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 57" Index="#x6000" Sub="#x4a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 58" Index="#x6000" Sub="#x4b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 59" Index="#x6000" Sub="#x4c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 60" Index="#x6000" Sub="#x4d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 61" Index="#x6000" Sub="#x4e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 62" Index="#x6000" Sub="#x4f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 63" Index="#x6000" Sub="#x50">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 64" Index="#x6000" Sub="#x51">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 65" Index="#x6000" Sub="#x52">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 66" Index="#x6000" Sub="#x53">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 67" Index="#x6000" Sub="#x54">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 68" Index="#x6000" Sub="#x55">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 69" Index="#x6000" Sub="#x56">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 70" Index="#x6000" Sub="#x57">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 71" Index="#x6000" Sub="#x58">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 72" Index="#x6000" Sub="#x59">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 73" Index="#x6000" Sub="#x5a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 74" Index="#x6000" Sub="#x5b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 75" Index="#x6000" Sub="#x5c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 76" Index="#x6000" Sub="#x5d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 77" Index="#x6000" Sub="#x5e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 78" Index="#x6000" Sub="#x5f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 79" Index="#x6000" Sub="#x60">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 80" Index="#x6000" Sub="#x61">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 81" Index="#x6000" Sub="#x62">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 82" Index="#x6000" Sub="#x63">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 83" Index="#x6000" Sub="#x64">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 84" Index="#x6000" Sub="#x65">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 85" Index="#x6000" Sub="#x66">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 86" Index="#x6000" Sub="#x67">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 87" Index="#x6000" Sub="#x68">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 88" Index="#x6000" Sub="#x69">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 89" Index="#x6000" Sub="#x6a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 90" Index="#x6000" Sub="#x6b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 91" Index="#x6000" Sub="#x6c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 92" Index="#x6000" Sub="#x6d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 93" Index="#x6000" Sub="#x6e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 94" Index="#x6000" Sub="#x6f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 95" Index="#x6000" Sub="#x70">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 96" Index="#x6000" Sub="#x71">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 97" Index="#x6000" Sub="#x72">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1600" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3001" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3001" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3001" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3001" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1601" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3002" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3002" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3002" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3002" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x3002" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x3002" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1602" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3003" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3003" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3003" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3003" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x3003" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x3003" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x3003" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x3003" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x3003" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x3003" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x3003" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x3003" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x3003" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x3003" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x3003" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x3003" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x3003" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x3003" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x3003" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x3003" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x3003" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x3003" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x3003" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM RxPDO-Map Outputs" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM ext. outputs" Index="#x1605" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continuous" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7001" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7001" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7001" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7001" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7001" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7001" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7001" Sub="#x16">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7001" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7001" Sub="#x18">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7001" Sub="#x19">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7001" Sub="#x1a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7001" Sub="#x1b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7001" Sub="#x1c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7001" Sub="#x1d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7001" Sub="#x1e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7001" Sub="#x1f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7001" Sub="#x20">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7001" Sub="#x21">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7001" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7001" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7001" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7001" Sub="#x25">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7001" Sub="#x26">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 22" Index="#x7001" Sub="#x27">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 23" Index="#x7001" Sub="#x28">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 24" Index="#x7001" Sub="#x29">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 25" Index="#x7001" Sub="#x2a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 26" Index="#x7001" Sub="#x2b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 27" Index="#x7001" Sub="#x2c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 28" Index="#x7001" Sub="#x2d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 29" Index="#x7001" Sub="#x2e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 30" Index="#x7001" Sub="#x2f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 31" Index="#x7001" Sub="#x30">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 32" Index="#x7001" Sub="#x31">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 33" Index="#x7001" Sub="#x32">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 34" Index="#x7001" Sub="#x33">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 35" Index="#x7001" Sub="#x34">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 36" Index="#x7001" Sub="#x35">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 37" Index="#x7001" Sub="#x36">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 38" Index="#x7001" Sub="#x37">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 39" Index="#x7001" Sub="#x38">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 40" Index="#x7001" Sub="#x39">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 41" Index="#x7001" Sub="#x3a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 42" Index="#x7001" Sub="#x3b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 43" Index="#x7001" Sub="#x3c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 44" Index="#x7001" Sub="#x3d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 45" Index="#x7001" Sub="#x3e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 46" Index="#x7001" Sub="#x3f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 47" Index="#x7001" Sub="#x40">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 48" Index="#x7001" Sub="#x41">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 49" Index="#x7001" Sub="#x42">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM RxPDO-Map Output 98 Byte" Index="#x1606" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
