									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 22" Index="#x7000" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 23" Index="#x7000" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 24" Index="#x7000" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 25" Index="#x7000" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 26" Index="#x7000" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 27" Index="#x7000" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 28" Index="#x7000" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 29" Index="#x7000" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 30" Index="#x7000" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 31" Index="#x7000" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 32" Index="#x7000" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 33" Index="#x7000" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 34" Index="#x7000" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 35" Index="#x7000" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 36" Index="#x7000" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 37" Index="#x7000" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 38" Index="#x7000" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 39" Index="#x7000" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 40" Index="#x7000" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 41" Index="#x7000" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 42" Index="#x7000" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 43" Index="#x7000" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 44" Index="#x7000" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 45" Index="#x7000" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 46" Index="#x7000" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 47" Index="#x7000" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 48" Index="#x7000" Sub="#x41">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 49" Index="#x7000" Sub="#x42">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 50" Index="#x7000" Sub="#x43">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 51" Index="#x7000" Sub="#x44">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 52" Index="#x7000" Sub="#x45">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 53" Index="#x7000" Sub="#x46">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 54" Index="#x7000" Sub="#x47">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 55" Index="#x7000" Sub="#x48">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 56" Index="#x7000" Sub="#x49">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 57" Index="#x7000" Sub="#x4a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 58" Index="#x7000" Sub="#x4b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 59" Index="#x7000" Sub="#x4c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 60" Index="#x7000" Sub="#x4d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 61" Index="#x7000" Sub="#x4e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 62" Index="#x7000" Sub="#x4f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 63" Index="#x7000" Sub="#x50">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 64" Index="#x7000" Sub="#x51">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 65" Index="#x7000" Sub="#x52">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 66" Index="#x7000" Sub="#x53">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 67" Index="#x7000" Sub="#x54">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 68" Index="#x7000" Sub="#x55">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 69" Index="#x7000" Sub="#x56">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 70" Index="#x7000" Sub="#x57">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 71" Index="#x7000" Sub="#x58">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 72" Index="#x7000" Sub="#x59">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 73" Index="#x7000" Sub="#x5a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 74" Index="#x7000" Sub="#x5b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 75" Index="#x7000" Sub="#x5c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 76" Index="#x7000" Sub="#x5d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 77" Index="#x7000" Sub="#x5e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 78" Index="#x7000" Sub="#x5f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 79" Index="#x7000" Sub="#x60">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 80" Index="#x7000" Sub="#x61">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 81" Index="#x7000" Sub="#x62">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 82" Index="#x7000" Sub="#x63">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 83" Index="#x7000" Sub="#x64">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 84" Index="#x7000" Sub="#x65">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 85" Index="#x7000" Sub="#x66">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 86" Index="#x7000" Sub="#x67">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 87" Index="#x7000" Sub="#x68">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 88" Index="#x7000" Sub="#x69">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 89" Index="#x7000" Sub="#x6a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 90" Index="#x7000" Sub="#x6b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 91" Index="#x7000" Sub="#x6c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 92" Index="#x7000" Sub="#x6d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 93" Index="#x7000" Sub="#x6e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 94" Index="#x7000" Sub="#x6f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 95" Index="#x7000" Sub="#x70">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 96" Index="#x7000" Sub="#x71">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 97" Index="#x7000" Sub="#x72">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="39326601"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="11" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 11 (EL4002)</Name>
						<ImageId>1004</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x0100000a</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x0100000a</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0fa23052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL4002 2Ch. Ana. Output 0-10V, 12bit" Desc="EL4002" PortABoxInfo="#x0100000a">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001104002400010003000000000000000400001124010000</SyncMan>
							<SyncMan>801100000000000004000000000000000000801100000000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcMode>53796e6368726f6e0000000000000000534d2d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e0000000000000000000000000000000000000000000000000000000000a0860100000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="AO Outputs Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Analog output" Index="#x7000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AO Outputs Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Analog output" Index="#x7010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="26219401"/>
							<CoeProfile ProfileNo="26219401"/>
						</EtherCAT>
					</Box>
					<Box Id="42" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 42 (EL3453-0020)</Name>
						<ImageId>1005</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000009</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<Xml>
							<BeckhoffEcatSlavePlugIn>
								<Channel>
									<ChannelNo>0</ChannelNo>
									<Data>01000000010000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000010000000100000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000030000000200000001000000030000000300000003000000030000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000100000000000000000000000000000001000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>1</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>2</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
							</BeckhoffEcatSlavePlugIn>
						</Xml>
						<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0d7d3052" RevisionNo="#x00160014" InfoDataAddr="true" InfoDataDcTimes="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3453 3Ch. Power Measuring calibrated" Desc="EL3453" PortABoxInfo="#x01000009">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100002400000003000000000000000800001124010000</SyncMan>
							<SyncMan>1e11e400200001000400000000000000a4001e1120010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000001e1100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcData>2003000060e316007cfcffff0000000000000000010000000000000000000000</DcData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e00000000000000000000000000000000000000000060e316007cfcffff00000000000020030000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030008001140000000000803f00007a4300000000881300000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030018001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030108001140000000000803f00007a4300000000881300000100000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030118001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030208001140000000000803f00007a4300000000881300000200000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030218001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001e00000000000000000000000000000000000000000000000000000030228001160000000000000000000000803f000000000000803f0000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002a0000000000000000000000000000000000000000000000000000003000f8012200000004000000000000000000000000000000803ff628dc3fa69bc43b000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300140000000000000000000000000000000000000000000000000000003001f8010c00000000006643000048420100000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300680000000000000000000000000000000000000000000000000000003002f8016000000000003c420000464200004a4200005042666686bf000080bf0000803f6666863f0000000000000000000000000000000000000000000000000000000000000000cdcc4c3dcdcc4c3f0000803f0000803f0000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300240000000000000000000000000000000000000000000000000000003003f8011c0000000000000084030000000000000000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c0000000000000000000000000000000000000000000000000000003004f801140000000000000000007a4300000000881300000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>004003000c0000000000000003000000000000000000000000000000000000002081f001040000001400160000</MBoxUserCmdData>
							<Pdo Name="L1 Status" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Basic" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6001" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6001" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power" Index="#x1a02" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6002" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6002" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6002" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6002" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power Fundamental" Index="#x1a03" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6003" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6003" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6003" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy" Index="#x1a04" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6004" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6004" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6004" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy Fundamental" Index="#x1a05" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6005" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6005" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6005" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Timing" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Advanced" Index="#x1a07" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6007" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6007" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6007" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Voltage" Index="#x1a08" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6008" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6008" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6008" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Current" Index="#x1a09" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6009" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6009" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6009" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Power" Index="#x1a0a" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x600a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x600a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x600a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x600a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x600a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x600a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x600a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x600a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x600a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Classic" Index="#x1a0b" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x600b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x600b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x600b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x600b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x600b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x600b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x600b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Status" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6010" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Basic" Index="#x1a0d" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6011" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6011" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power" Index="#x1a0e" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6012" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6012" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6012" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6012" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power Fundamental" Index="#x1a0f" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6013" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6013" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6013" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy" Index="#x1a10" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6014" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6014" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6014" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy Fundamental" Index="#x1a11" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6015" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6015" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6015" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Timing" Index="#x1a12" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Advanced" Index="#x1a13" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6017" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6017" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6017" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Voltage" Index="#x1a14" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6018" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6018" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6018" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Current" Index="#x1a15" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6019" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6019" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6019" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Power" Index="#x1a16" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x601a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x601a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x601a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x601a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x601a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x601a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x601a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x601a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x601a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Classic" Index="#x1a17" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x601b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x601b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x601b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x601b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x601b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x601b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x601b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Status" Index="#x1a18" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6020" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6020" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6020" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6020" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Basic" Index="#x1a19" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6021" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6021" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power" Index="#x1a1a" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6022" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6022" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6022" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6022" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power Fundamental" Index="#x1a1b" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6023" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6023" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6023" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy" Index="#x1a1c" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6024" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6024" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6024" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy Fundamental" Index="#x1a1d" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6025" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6025" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6025" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Timing" Index="#x1a1e" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Advanced" Index="#x1a1f" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6027" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6027" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6027" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Voltage" Index="#x1a20" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6028" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6028" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6028" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Current" Index="#x1a21" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6029" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6029" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6029" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Power" Index="#x1a22" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x602a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x602a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x602a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x602a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x602a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x602a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x602a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x602a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x602a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Classic" Index="#x1a23" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x602b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x602b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x602b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x602b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x602b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x602b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x602b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Status" Index="#x1a24" Flags="#x0010" SyncMan="3">
								<Entry Name="System State" BitLen="1" Index="#xf600" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Grid Direction" BitLen="1" Index="#xf600" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Warning" BitLen="1" Index="#xf600" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Error" BitLen="1" Index="#xf600" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Warning" BitLen="1" Index="#xf600" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Error" BitLen="1" Index="#xf600" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Error" BitLen="1" Index="#xf600" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Error" BitLen="1" Index="#xf600" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Warning" BitLen="1" Index="#xf600" Sub="#x0b">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Error" BitLen="1" Index="#xf600" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="2">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO State" BitLen="1" Index="#xf600" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf600" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Factor" BitLen="32" Index="#xf600" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Basic" Index="#x1a25" Flags="#x0010" SyncMan="3">
								<Entry Name="Frequency" BitLen="32" Index="#xf601" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#xf601" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry BitLen="32">
									<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Calculated Error Current" BitLen="32" Index="#xf601" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Neutral Line Current" BitLen="32" Index="#xf601" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="ROCOF" BitLen="32" Index="#xf601" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Advanced" Index="#x1a26" Flags="#x0010">
								<Entry Name="Unbalance Guard Warning" BitLen="1" Index="#xf602" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Unbalance Guard Error" BitLen="1" Index="#xf602" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="13">
									<Type GUID="{18071995-0000-0000-0000-00200000000D}">ARRAY [0..12] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf602" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Max Voltage Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Distortion Factor" BitLen="32" Index="#xf602" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Unbalance" BitLen="32" Index="#xf602" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active" Index="#x1a27" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf603" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf603" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy" BitLen="64" Index="#xf603" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy" BitLen="64" Index="#xf603" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Fundamental" Index="#x1a28" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#xf604" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="64" Index="#xf604" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy Fund" BitLen="64" Index="#xf604" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy Fund" BitLen="64" Index="#xf604" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent" Index="#x1a29" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf605" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf605" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy" BitLen="64" Index="#xf605" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy" BitLen="64" Index="#xf605" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Fundamental" Index="#x1a2a" Flags="#x0010" SyncMan="3">
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#xf606" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#xf606" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy Fund" BitLen="64" Index="#xf606" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy Fund" BitLen="64" Index="#xf606" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive" Index="#x1a2b" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf607" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf607" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy" BitLen="64" Index="#xf607" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy" BitLen="64" Index="#xf607" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Fundamental" Index="#x1a2c" Flags="#x0010" SyncMan="3">
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#xf608" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#xf608" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy Fund" BitLen="64" Index="#xf608" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy Fund" BitLen="64" Index="#xf608" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total L-L Voltages" Index="#x1a2d" Flags="#x0010" SyncMan="3">
								<Entry Name="L1-L2 Voltage" BitLen="32" Index="#xf609" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L2-L3 Voltage" BitLen="32" Index="#xf609" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L3-L1 Voltage" BitLen="32" Index="#xf609" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value In" Index="#x1a2e" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60a" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf60a" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 1 REAL" BitLen="32" Index="#xf60a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf60a" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 2 REAL" BitLen="32" Index="#xf60a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf60a" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 3 REAL" BitLen="32" Index="#xf60a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf60a" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 4 ULINT" BitLen="64" Index="#xf60a" Sub="#x18">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power" Index="#x1a2f" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#xf60b" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#xf60b" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#xf60b" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#xf60b" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#xf60b" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#xf60b" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#xf60b" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#xf60b" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#xf60b" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic PQF" Index="#x1a30" Flags="#x0010">
								<Entry Name="PQF Avg" BitLen="32" Index="#xf60c" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Min" BitLen="32" Index="#xf60c" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Max" BitLen="32" Index="#xf60c" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy" Index="#x1a31" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60d" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf60d" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive" BitLen="32" Index="#xf60d" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative" BitLen="32" Index="#xf60d" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf60d" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive" BitLen="32" Index="#xf60d" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative" BitLen="32" Index="#xf60d" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf60d" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive" BitLen="32" Index="#xf60d" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative" BitLen="32" Index="#xf60d" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Fundamental" Index="#x1a32" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60e" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="32" Index="#xf60e" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="32" Index="#xf60e" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="32" Index="#xf60e" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System Angles" Index="#x1a33" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Angle L1L2" BitLen="32" Index="#xf60f" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Angle L1L3" BitLen="32" Index="#xf60f" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L1" BitLen="32" Index="#xf60f" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L2" BitLen="32" Index="#xf60f" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L3" BitLen="32" Index="#xf60f" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System" Index="#x1a34" Flags="#x0010">
								<Entry Name="Positive Sequence" BitLen="32" Index="#xf610" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Negative Sequence" BitLen="32" Index="#xf610" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Zero Sequence" BitLen="32" Index="#xf610" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power Fundamental" Index="#x1a35" Flags="#x0010">
								<Entry Name="Active Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x10">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min Fund" BitLen="32" Index="#xf611" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max Fund" BitLen="32" Index="#xf611" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min Fund" BitLen="32" Index="#xf611" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max Fund" BitLen="32" Index="#xf611" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min Fund" BitLen="32" Index="#xf611" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max Fund" BitLen="32" Index="#xf611" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Reduced" Index="#x1a36" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf612" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf612" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Reduced" Index="#x1a37" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf613" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf613" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Reduced" Index="#x1a38" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf614" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf614" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Reduced" Index="#x1a39" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf615" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf615" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf615" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf615" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DPM Data" Index="#x1a3a" Flags="#x0010">
								<Entry Name="SubIndex 001" BitLen="32" Index="#x6050" Sub="#x01">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 002" BitLen="32" Index="#x6050" Sub="#x02">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 003" BitLen="32" Index="#x6050" Sub="#x03">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 004" BitLen="32" Index="#x6050" Sub="#x04">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 005" BitLen="32" Index="#x6050" Sub="#x05">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 006" BitLen="32" Index="#x6050" Sub="#x06">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 007" BitLen="32" Index="#x6050" Sub="#x07">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 008" BitLen="32" Index="#x6050" Sub="#x08">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 009" BitLen="32" Index="#x6050" Sub="#x09">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 010" BitLen="32" Index="#x6050" Sub="#x0a">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 011" BitLen="32" Index="#x6050" Sub="#x0b">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 012" BitLen="32" Index="#x6050" Sub="#x0c">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 013" BitLen="32" Index="#x6050" Sub="#x0d">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 014" BitLen="32" Index="#x6050" Sub="#x0e">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 015" BitLen="32" Index="#x6050" Sub="#x0f">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 016" BitLen="32" Index="#x6050" Sub="#x10">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 017" BitLen="32" Index="#x6050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 018" BitLen="32" Index="#x6050" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 019" BitLen="32" Index="#x6050" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 020" BitLen="32" Index="#x6050" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value Out" Index="#x1600" InOut="1" Flags="#x0010">
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf700" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf700" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf700" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf700" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval" Index="#x1601" InOut="1" Flags="#x0010">
								<Entry Name="Reset Interval" BitLen="1" Index="#xf701" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 1 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 2 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 3 - Power Measur"/>
						</EtherCAT>
					</Box>
					<Box Id="34" BoxType="9099">
						<Name>Term 34 (EL9410)</Name>
						<ImageId>1006</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x0100002a">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="49" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 49 (EL2574)</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0a0e3052" RevisionNo="#x00100000" InfoDataAddr="true" TimeoutMailbox2="2000" DownloadSlotCfg="true" CheckRevisionNoType="3" PortPhys="51" IdentificationAdo="18" DownloadSlotCfgIP="true" SdoUploadWithMaxLength="true" MaxSlotCount="4" MaxSlotGroupCount="1" SlotPdoIncrement="16" SlotIndexIncrement="16" Type="EL2574 4 Ch. Pixel LED Controller" Desc="EL2574" PortABoxInfo="#x01000022">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001118002400010003000000000000000c00001124010000</SyncMan>
							<SyncMan>e01304002000010004000000000000000200e01320010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000e01300010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>004003000c0000000000000003000000000000000000000000000000000000002081f001040000000000100000</MBoxUserCmdData>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="Status Channel %C" Index="#x1a00" Flags="#x0291" SyncMan="3">
								<Entry Name="Status__Busy" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Transmit" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Send Acknowledge" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Update Acknowledge" Index="#x6000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Acknowledge" Index="#x6000" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Reject" Index="#x6000" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6000" Sub="#x0b" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x0c" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input Cycle Counter" Index="#x6000" Sub="#x0f" Flags="#x00008020">
									<Type>BIT2</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Control Channel %C" Index="#x1600" InOut="1" Flags="#x0290" SyncMan="2">
								<Entry Name="Control__Execute" Index="#x7000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Send" Index="#x7000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Update" Index="#x7000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Command" Index="#x7000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Index" Index="#x7000" Sub="#x11" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Length" Index="#x7000" Sub="#x12" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Parameter" Index="#x7000" Sub="#x13" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Color__Red" Index="#x7000" Sub="#x21" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Green" Index="#x7000" Sub="#x22" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Blue" Index="#x7000" Sub="#x23" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__White" Index="#x7000" Sub="#x24" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Extended Channel %C" Index="#x1601" InOut="1" Flags="#x0290">
								<Entry Name="Extended Control__Execute" Index="#x7001" Sub="#x01" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Send" Index="#x7001" Sub="#x02" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Update" Index="#x7001" Sub="#x03" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Write" Index="#x7001" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Index" Index="#x7001" Sub="#x09" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 0" Index="#x7001" Sub="#x11" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 1" Index="#x7001" Sub="#x12" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 2" Index="#x7001" Sub="#x13" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 3" Index="#x7001" Sub="#x14" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 4" Index="#x7001" Sub="#x15" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 5" Index="#x7001" Sub="#x16" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 6" Index="#x7001" Sub="#x17" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 7" Index="#x7001" Sub="#x18" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Channel %C" Index="#x1a10" Flags="#x0291" SyncMan="3">
								<Entry Name="Status__Busy" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Transmit" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Send Acknowledge" Index="#x6010" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Update Acknowledge" Index="#x6010" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Acknowledge" Index="#x6010" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Reject" Index="#x6010" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6010" Sub="#x0b" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x0c" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input Cycle Counter" Index="#x6010" Sub="#x0f" Flags="#x00008020">
									<Type>BIT2</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Control Channel %C" Index="#x1610" InOut="1" Flags="#x0290" SyncMan="2">
								<Entry Name="Control__Execute" Index="#x7010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Send" Index="#x7010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Update" Index="#x7010" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Command" Index="#x7010" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Index" Index="#x7010" Sub="#x11" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Length" Index="#x7010" Sub="#x12" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Parameter" Index="#x7010" Sub="#x13" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Color__Red" Index="#x7010" Sub="#x21" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Green" Index="#x7010" Sub="#x22" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Blue" Index="#x7010" Sub="#x23" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__White" Index="#x7010" Sub="#x24" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Extended Channel %C" Index="#x1611" InOut="1" Flags="#x0290">
								<Entry Name="Extended Control__Execute" Index="#x7011" Sub="#x01" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Send" Index="#x7011" Sub="#x02" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Update" Index="#x7011" Sub="#x03" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Write" Index="#x7011" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Index" Index="#x7011" Sub="#x09" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 0" Index="#x7011" Sub="#x11" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 1" Index="#x7011" Sub="#x12" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 2" Index="#x7011" Sub="#x13" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 3" Index="#x7011" Sub="#x14" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 4" Index="#x7011" Sub="#x15" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 5" Index="#x7011" Sub="#x16" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 6" Index="#x7011" Sub="#x17" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 7" Index="#x7011" Sub="#x18" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Slot Name="Slot Group 1 [2, 10], Slot 1" ImageId="1002">
								<SlotData>0000010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<ModuleIdent>526862</ModuleIdent>
								<Module Id="#x0309000b" Type="ALED" Class="">
									<Name>SlotGroup 1 (Slot 1, 2)</Name>
									<ImageId>412</ImageId>
									<ModuleData>020000000e0a0000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<PdoIndex>5633</PdoIndex>
									<CoeProfile ProfileNo="#x01041389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 1 [2, 10], Slot 2" ImageId="1002">
								<SlotData>0000010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<Module Id="#x03090008" Type="ALED" Class="">
									<Name>SlotGroup 1 (Slot 1, 2)</Name>
									<ImageId>412</ImageId>
									<ModuleData>020000000e0a0000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6672</PdoIndex>
									<PdoIndex>5648</PdoIndex>
									<PdoIndex>5649</PdoIndex>
									<CoeProfile ProfileNo="#x01041389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 2 [5, 13], Slot 1" ImageId="1002">
								<SlotData>0100010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<ModuleIdent>526862</ModuleIdent>
								<Module Id="#x03090009" Type="empty" Class="">
									<Name>SlotGroup 2 (Slot 3, 4)</Name>
									<ImageId>417</ImageId>
									<ModuleData>0200000000000000000004000000000000000000000000000000000000000000</ModuleData>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 2 [5, 13], Slot 2" ImageId="1002">
								<SlotData>0100010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<Module Id="#x0309000a" Type="empty" Class="">
									<Name>SlotGroup 2 (Slot 3, 4)</Name>
									<ImageId>417</ImageId>
									<ModuleData>0200000000000000000004000000000000000000000000000000000000000000</ModuleData>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<SlotGroupData Name="SlotGroup 1 (Slot 1, 2)">
								<SlotGroup>0</SlotGroup>
							</SlotGroupData>
							<SlotGroupData Name="SlotGroup 2 (Slot 3, 4)">
								<SlotGroup>1</SlotGroup>
							</SlotGroupData>
						</EtherCAT>
					</Box>
					<Box Id="39" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 39 (EL6910)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x1afe3052" RevisionNo="#x00150000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6910, TwinSAFE PLC" Desc="EL6910" PortABoxInfo="#x01000031">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001202002400010003000000000000000200001224010000</SyncMan>
							<SyncMan>001d02002000010004000000000000000200001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0011" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="40" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 40 (EL1918)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x01000027">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
								<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="45290377"/>
							<Slot Name="FSOE-Slot">
								<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>17827710</ModuleIdent>
								<Module Id="#x03090005" Type="FSOE" Class="1918">
									<Name>Module 1 (FSOE)</Name>
									<ImageId>413</ImageId>
									<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00bf1389"/>
								</Module>
							</Slot>
							<Slot Name="FSLOGIC">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>691</ModuleIdent>
								<Module Id="#x03090006" Type="FSLOGIC" Class="FSLOGIC">
									<Name>Module 2 (FSLOGIC)</Name>
									<ImageId>413</ImageId>
									<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>7167</PdoIndex>
									<PdoIndex>6143</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="41" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 41 (EL2904)</Name>
						<ImageId>118</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000028">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x03090001" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x03090002" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="12" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 12 (EL2904)</Name>
						<ImageId>118</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000029</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000028</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000029">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x03090003" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x03090004" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="47" BoxType="9099">
						<Name>Term 47 (EK1122)</Name>
						<ImageId>1009</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#xffffffff</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000029</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x0100000c</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" IdentificationAdo="18" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#xffffffff"/>
					</Box>
					<Box Id="48" BoxType="9099">
						<Name>Term 40 (EL9011)</Name>
						<ImageId>1010</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000029"/>
					</Box>
				</Box>
				<Box Id="52" BoxType="9099">
					<Name>Term 52 (EK1100)</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" IdentificationAdo="18" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#xffffffff">
						<HcData>0300000008000000020000000000000000000000000000000000000000000000</HcData>
					</EtherCAT>
					<Box Id="53" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 53 (EL3453)</Name>
						<ImageId>1005</ImageId>
						<Xml>
							<BeckhoffEcatSlavePlugIn>
								<Channel>
									<ChannelNo>0</ChannelNo>
									<Data>01000000010000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000010000000100000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000030000000200000001000000020000000200000002000000020000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000100000000000000000000000000000001000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>1</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>2</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
							</BeckhoffEcatSlavePlugIn>
						</Xml>
						<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0d7d3052" RevisionNo="#x00160000" InfoDataAddr="true" InfoDataDcTimes="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3453 3Ch. Power Measuring" Desc="EL3453" PortABoxInfo="#x01000034">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100002400000003000000000000000800001124010000</SyncMan>
							<SyncMan>1e11e200200001000400000000000000a4001e1120010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000001e1100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<DcData>2001000000000000000000000000000000000000010000000000000000000000</DcData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e00000000000000000000000000000000000000000060e316007cfcffff00000000000020030000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030008001140000000000803f0000803f00000000e80300000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030018001200000000000204100004f4300007d4300008b43000080bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030108001140000000000803f0000803f00000000e80300000100000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030118001200000000000204100004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030208001140000000000803f0000803f00000000e80300000200000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030218001200000000000204100004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001e00000013000000030000000000000000000000000000000000000030228001160000000100cdcc0c3fe17a843f96430b3ccdcc1cc07ba1003c504d582055736572205363616c652043682e3300</MBoxUserCmdData>
							<MBoxUserCmdData>020003002a0000000000000000000000000000000000000000000000000000003000f80122000000040000000000000000000000000000000000f628dc3fa69bc43b000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300140000000000000000000000000000000000000000000000000000003001f8010c00000000006643000048420100000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300680000000000000000000000000000000000000000000000000000003002f8016000000000003c420000464200004a4200005042666686bf000080bf0000803f6666863f0000000000000000000000000000000000000000000000000000000000000000cdcc4c3dcdcc4c3f0000803f0000803f0000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300240000000000000000000000000000000000000000000000000000003003f8011c0000000000000084030000000000000000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c0000000000000000000000000000000000000000000000000000003004f80114000000000000000000803f00000000e80300000000000000</MBoxUserCmdData>
							<Pdo Name="L1 Status" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Basic" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6001" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6001" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power" Index="#x1a02" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6002" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6002" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6002" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6002" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power Fundamental" Index="#x1a03" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6003" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6003" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6003" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy" Index="#x1a04" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6004" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6004" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6004" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy Fundamental" Index="#x1a05" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6005" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6005" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6005" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Timing" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Advanced" Index="#x1a07" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6007" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6007" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6007" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Voltage" Index="#x1a08" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6008" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6008" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6008" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Current" Index="#x1a09" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6009" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6009" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6009" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Power" Index="#x1a0a" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x600a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x600a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x600a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x600a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x600a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x600a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x600a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x600a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x600a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Classic" Index="#x1a0b" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x600b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x600b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x600b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x600b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x600b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x600b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x600b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Status" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6010" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Basic" Index="#x1a0d" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6011" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6011" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power" Index="#x1a0e" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6012" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6012" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6012" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6012" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power Fundamental" Index="#x1a0f" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6013" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6013" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6013" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy" Index="#x1a10" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6014" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6014" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6014" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy Fundamental" Index="#x1a11" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6015" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6015" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6015" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Timing" Index="#x1a12" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Advanced" Index="#x1a13" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6017" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6017" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6017" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Voltage" Index="#x1a14" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6018" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6018" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6018" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Current" Index="#x1a15" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6019" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6019" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6019" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Power" Index="#x1a16" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x601a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x601a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x601a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x601a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x601a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x601a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x601a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x601a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x601a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Classic" Index="#x1a17" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x601b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x601b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x601b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x601b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x601b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x601b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x601b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Status" Index="#x1a18" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6020" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6020" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6020" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6020" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Basic" Index="#x1a19" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6021" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6021" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power" Index="#x1a1a" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6022" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6022" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6022" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6022" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power Fundamental" Index="#x1a1b" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6023" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6023" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6023" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy" Index="#x1a1c" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6024" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6024" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6024" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy Fundamental" Index="#x1a1d" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6025" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6025" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6025" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Timing" Index="#x1a1e" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Advanced" Index="#x1a1f" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6027" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6027" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6027" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Voltage" Index="#x1a20" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6028" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6028" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6028" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Current" Index="#x1a21" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6029" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6029" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6029" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Power" Index="#x1a22" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x602a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x602a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x602a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x602a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x602a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x602a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x602a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x602a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x602a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Classic" Index="#x1a23" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x602b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x602b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x602b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x602b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x602b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x602b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x602b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Status" Index="#x1a24" Flags="#x0010" SyncMan="3">
								<Entry Name="System State" BitLen="1" Index="#xf600" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Grid Direction" BitLen="1" Index="#xf600" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Warning" BitLen="1" Index="#xf600" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Error" BitLen="1" Index="#xf600" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Warning" BitLen="1" Index="#xf600" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Error" BitLen="1" Index="#xf600" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Error" BitLen="1" Index="#xf600" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Error" BitLen="1" Index="#xf600" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Warning" BitLen="1" Index="#xf600" Sub="#x0b">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Error" BitLen="1" Index="#xf600" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="2">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO State" BitLen="1" Index="#xf600" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf600" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Factor" BitLen="32" Index="#xf600" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Basic" Index="#x1a25" Flags="#x0010" SyncMan="3">
								<Entry Name="Frequency" BitLen="32" Index="#xf601" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#xf601" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry BitLen="32">
									<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Calculated Error Current" BitLen="32" Index="#xf601" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Neutral Line Current" BitLen="32" Index="#xf601" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="ROCOF" BitLen="32" Index="#xf601" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Advanced" Index="#x1a26" Flags="#x0010" SyncMan="3">
								<Entry Name="Unbalance Guard Warning" BitLen="1" Index="#xf602" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Unbalance Guard Error" BitLen="1" Index="#xf602" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="13">
									<Type GUID="{18071995-0000-0000-0000-00200000000D}">ARRAY [0..12] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf602" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Max Voltage Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Distortion Factor" BitLen="32" Index="#xf602" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Unbalance" BitLen="32" Index="#xf602" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active" Index="#x1a27" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf603" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf603" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy" BitLen="64" Index="#xf603" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy" BitLen="64" Index="#xf603" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Fundamental" Index="#x1a28" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#xf604" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="64" Index="#xf604" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy Fund" BitLen="64" Index="#xf604" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy Fund" BitLen="64" Index="#xf604" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent" Index="#x1a29" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf605" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf605" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy" BitLen="64" Index="#xf605" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy" BitLen="64" Index="#xf605" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Fundamental" Index="#x1a2a" Flags="#x0010" SyncMan="3">
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#xf606" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#xf606" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy Fund" BitLen="64" Index="#xf606" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy Fund" BitLen="64" Index="#xf606" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive" Index="#x1a2b" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf607" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf607" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy" BitLen="64" Index="#xf607" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy" BitLen="64" Index="#xf607" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Fundamental" Index="#x1a2c" Flags="#x0010" SyncMan="3">
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#xf608" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#xf608" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy Fund" BitLen="64" Index="#xf608" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy Fund" BitLen="64" Index="#xf608" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total L-L Voltages" Index="#x1a2d" Flags="#x0010" SyncMan="3">
								<Entry Name="L1-L2 Voltage" BitLen="32" Index="#xf609" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L2-L3 Voltage" BitLen="32" Index="#xf609" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L3-L1 Voltage" BitLen="32" Index="#xf609" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value In" Index="#x1a2e" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60a" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf60a" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 1 REAL" BitLen="32" Index="#xf60a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf60a" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 2 REAL" BitLen="32" Index="#xf60a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf60a" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 3 REAL" BitLen="32" Index="#xf60a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf60a" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 4 ULINT" BitLen="64" Index="#xf60a" Sub="#x18">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power" Index="#x1a2f" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#xf60b" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#xf60b" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#xf60b" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#xf60b" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#xf60b" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#xf60b" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#xf60b" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#xf60b" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#xf60b" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic PQF" Index="#x1a30" Flags="#x0010">
								<Entry Name="PQF Avg" BitLen="32" Index="#xf60c" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Min" BitLen="32" Index="#xf60c" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Max" BitLen="32" Index="#xf60c" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy" Index="#x1a31" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60d" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf60d" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive" BitLen="32" Index="#xf60d" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative" BitLen="32" Index="#xf60d" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf60d" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive" BitLen="32" Index="#xf60d" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative" BitLen="32" Index="#xf60d" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf60d" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive" BitLen="32" Index="#xf60d" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative" BitLen="32" Index="#xf60d" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Fundamental" Index="#x1a32" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60e" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="32" Index="#xf60e" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="32" Index="#xf60e" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="32" Index="#xf60e" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System Angles" Index="#x1a33" Flags="#x0010">
								<Entry Name="Voltage Angle L1L2" BitLen="32" Index="#xf60f" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Angle L1L3" BitLen="32" Index="#xf60f" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L1" BitLen="32" Index="#xf60f" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L2" BitLen="32" Index="#xf60f" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L3" BitLen="32" Index="#xf60f" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System" Index="#x1a34" Flags="#x0010">
								<Entry Name="Positive Sequence" BitLen="32" Index="#xf610" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Negative Sequence" BitLen="32" Index="#xf610" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Zero Sequence" BitLen="32" Index="#xf610" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power Fundamental" Index="#x1a35" Flags="#x0010">
								<Entry Name="Active Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x10">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min Fund" BitLen="32" Index="#xf611" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max Fund" BitLen="32" Index="#xf611" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min Fund" BitLen="32" Index="#xf611" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max Fund" BitLen="32" Index="#xf611" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min Fund" BitLen="32" Index="#xf611" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max Fund" BitLen="32" Index="#xf611" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Reduced" Index="#x1a36" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf612" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf612" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Reduced" Index="#x1a37" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf613" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf613" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Reduced" Index="#x1a38" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf614" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf614" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Reduced" Index="#x1a39" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf615" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf615" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf615" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf615" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DPM Data" Index="#x1a3a" Flags="#x0010">
								<Entry Name="SubIndex 001" BitLen="32" Index="#x6050" Sub="#x01">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 002" BitLen="32" Index="#x6050" Sub="#x02">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 003" BitLen="32" Index="#x6050" Sub="#x03">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 004" BitLen="32" Index="#x6050" Sub="#x04">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 005" BitLen="32" Index="#x6050" Sub="#x05">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 006" BitLen="32" Index="#x6050" Sub="#x06">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 007" BitLen="32" Index="#x6050" Sub="#x07">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 008" BitLen="32" Index="#x6050" Sub="#x08">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 009" BitLen="32" Index="#x6050" Sub="#x09">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 010" BitLen="32" Index="#x6050" Sub="#x0a">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 011" BitLen="32" Index="#x6050" Sub="#x0b">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 012" BitLen="32" Index="#x6050" Sub="#x0c">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 013" BitLen="32" Index="#x6050" Sub="#x0d">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 014" BitLen="32" Index="#x6050" Sub="#x0e">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 015" BitLen="32" Index="#x6050" Sub="#x0f">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 016" BitLen="32" Index="#x6050" Sub="#x10">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 017" BitLen="32" Index="#x6050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 018" BitLen="32" Index="#x6050" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 019" BitLen="32" Index="#x6050" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 020" BitLen="32" Index="#x6050" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value Out" Index="#x1600" InOut="1" Flags="#x0010">
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf700" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf700" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf700" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf700" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval" Index="#x1601" InOut="1" Flags="#x0010">
								<Entry Name="Reset Interval" BitLen="1" Index="#xf701" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 1 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 2 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 3 - Power Measur"/>
						</EtherCAT>
					</Box>
					<Box Id="56" BoxType="9099">
						<Name>Term 48 (EL9011)</Name>
						<ImageId>1010</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000035"/>
					</Box>
				</Box>
				<Box Id="22" BoxType="9099">
					<Name>Box 22 (750-354/000-001)</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0608" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="51" VendorId="#x00000021" ProductCode="#x07500354" RevisionNo="#x00010002" SerialNo="#x0000a477" InfoDataAddr="true" InfoDataDcTimes="true" PortPhys="17" IdentificationAdo="18" IdentificationValue="1" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EtherCAT FC" Desc="750-354/000-001" PortABoxInfo="#xffffffff">
						<SyncMan>001000022600010001000000000000000002001026010000</SyncMan>
						<SyncMan>001400022200010002000000000000000002001422010000</SyncMan>
						<SyncMan>00181c006400010003000000000000000000001864010000</SyncMan>
						<SyncMan>00241c000000010004000000000000000000002400010000</SyncMan>
						<Fmmu>0000000000000000001800020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000002400010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<DcData>000500000000000000000000000000000100fbff000000000000000000000000</DcData>
						<HcData>0100000008000000020000000000000000000000000000000000000000000000</HcData>
						<Pdo Name="Device Status" Index="#x1a00" Flags="#x0011" SyncMan="3">
							<Entry Name="K-Bus Cycle Overrun Flag" Index="#xf100" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Input Process Data Hold Ack." Index="#xf100" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Hold Ack." Index="#xf100" Sub="#x03">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Clear Ack." Index="#xf100" Sub="#x04">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="--" Sub="#x04">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="Diagnostics Status Word" Index="#xf100" Sub="#x05">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="TxPDO Wago750-495" Index="#x1aff" Flags="#x0011" SyncMan="3">
							<Entry Name="StatusWord_Byte0" Index="#x6000" Sub="#x01">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="StatusWord_Byte1" Index="#x6000" Sub="#x02">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ExpStatusWord" Index="#x6000" Sub="#x03">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="COL_ID_SEL" Index="#x6000" Sub="#x04">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_1_SEL" Index="#x6000" Sub="#x05">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_2_SEL" Index="#x6000" Sub="#x06">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_3_SEL" Index="#x6000" Sub="#x07">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_4_SEL" Index="#x6000" Sub="#x08">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[7:0]" Index="#x6000" Sub="#x09">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[15:8]" Index="#x6000" Sub="#x0a">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[23:16]" Index="#x6000" Sub="#x0b">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[31:24]" Index="#x6000" Sub="#x0c">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[7:0]" Index="#x6000" Sub="#x0d">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[15:8]" Index="#x6000" Sub="#x0e">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[23:16]" Index="#x6000" Sub="#x0f">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[31:24]" Index="#x6000" Sub="#x10">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[7:0]" Index="#x6000" Sub="#x11">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[15:8]" Index="#x6000" Sub="#x12">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[23:16]" Index="#x6000" Sub="#x13">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[31:24]" Index="#x6000" Sub="#x14">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[7:0]" Index="#x6000" Sub="#x15">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[15:8]" Index="#x6000" Sub="#x16">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[23:16]" Index="#x6000" Sub="#x17">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[31:24]" Index="#x6000" Sub="#x18">
								<Type>USINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Device Control PDO" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
							<Entry Name="K-Bus Cycle Overrun Flag Disable" Index="#xf200" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Input Process Data Hold Request" Index="#xf200" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Hold Request" Index="#xf200" Sub="#x03">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Clear Request" Index="#xf200" Sub="#x04">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="--" Sub="#x05">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="Diagnostics Control Word" Index="#xf200" Sub="#x05">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="RxPDO Wago750-495" Index="#x16ff" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="ConrtolWord_Byte0" Index="#x7000" Sub="#x01">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ControlWord_Byte1" Index="#x7000" Sub="#x02">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ExpControlWord" Index="#x7000" Sub="#x03">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="COL_ID" Index="#x7000" Sub="#x04">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_1" Index="#x7000" Sub="#x05">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_2" Index="#x7000" Sub="#x06">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_3" Index="#x7000" Sub="#x07">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_4" Index="#x7000" Sub="#x08">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 8" Index="#x7000" Sub="#x09">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 9" Index="#x7000" Sub="#x0a">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 10" Index="#x7000" Sub="#x0b">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 11" Index="#x7000" Sub="#x0c">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 12" Index="#x7000" Sub="#x0d">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 13" Index="#x7000" Sub="#x0e">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 14" Index="#x7000" Sub="#x0f">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 15" Index="#x7000" Sub="#x10">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 16" Index="#x7000" Sub="#x11">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 17" Index="#x7000" Sub="#x12">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 18" Index="#x7000" Sub="#x13">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 19" Index="#x7000" Sub="#x14">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 20" Index="#x7000" Sub="#x15">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 21" Index="#x7000" Sub="#x16">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 22" Index="#x7000" Sub="#x17">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 23" Index="#x7000" Sub="#x18">
								<Type>USINT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<EtherCAT VirtualDeviceName="true" DcSyncMode="3">
					<SyncUnit Name="[Box 22 (750-354/000-001)]" HcName="Box 22 (750-354/000-001)"/>
					<SyncUnit Name="[Term 52 (EK1100)]" HcName="Term 52 (EK1100)"/>
				</EtherCAT>
			</Device>
			<Device Id="1" DevType="111" DevFlags="#x0003" AmsPort="28673" AmsNetId="0.0.0.0.6.1" RemoteName="Device 1 (EtherCAT)" InfoImageId="6">
				<Name>Device 1 (EtherCAT)</Name>
				<AddressInfo>
					<Ccat>
						<Address>-801112064</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>3</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>12288</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<TimeSize>128</TimeSize>
						<TimeOffs>1024</TimeOffs>
						<GpioSize>32</GpioSize>
						<GpioOffs>768</GpioOffs>
						<EepromSize>64</EepromSize>
						<EepromOffs>512</EepromOffs>
						<IntCtrlSize>16</IntCtrlSize>
						<IntCtrlOffs>640</IntCtrlOffs>
						<Identification>
							<Value>1795167326</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="5" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="58" BoxType="9099">
					<Name>Term 58 (EK1200)</Name>
					<ImageId>1000</ImageId>
					<ProjectVariant PvUseLink="true"/>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="59" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 59 (EL6070-0033)</Name>
						<ImageId>1001</ImageId>
						<ProjectVariant PvUseParameter="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Parameters>
									<InitCmds>
										<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
									</InitCmds>
								</Parameters>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00130021" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070-0033 1Ch. Licence key terminal, individual licences" Desc="EL6070-0033" PortABoxInfo="#x0100003a">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="60" BoxType="9099">
						<Name>Term 60 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[3]"/>
												<Link VarA="Channel 11^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[1]"/>
												<Link VarA="Channel 12^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[2]"/>
												<Link VarA="Channel 13^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingSystem400VFuseFB"/>
												<Link VarA="Channel 14^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^InvLoopValveFB"/>
												<Link VarA="Channel 15^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^FancoilLoopValveFB"/>
												<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^BattLoopValveFB"/>
												<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBShuntOk"/>
												<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBfb"/>
												<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[3]"/>
												<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[1]"/>
												<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ControlPanelDoorfb"/>
												<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[4]"/>
												<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[5]"/>
												<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[6]"/>
												<Link VarA="Channel 9^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^ACPumpFb"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x0100003b">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="63" BoxType="9099">
						<Name>Term 63 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[1]"/>
												<Link VarA="Channel 11^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[2]"/>
												<Link VarA="Channel 12^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[3]"/>
												<Link VarA="Channel 13^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[4]"/>
												<Link VarA="Channel 14^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[5]"/>
												<Link VarA="Channel 15^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[6]"/>
												<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[7]"/>
												<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_prewarningOK"/>
												<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_prewarningOK"/>
												<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[1]"/>
												<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[2]"/>
												<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Power_OK"/>
												<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.HartingIO.b_ExtDI1"/>
												<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Signal_OK"/>
												<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ClientPanelDoorfb"/>
												<Link VarA="Channel 9^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_StopButton"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[1]"/>
												<Link VarA="Channel 11^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[2]"/>
												<Link VarA="Channel 12^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[3]"/>
												<Link VarA="Channel 13^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[4]"/>
												<Link VarA="Channel 14^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[5]"/>
												<Link VarA="Channel 15^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[6]"/>
												<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[7]"/>
												<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_prewarningOK"/>
												<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_prewarningOK"/>
												<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[1]"/>
												<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[2]"/>
												<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Power_OK"/>
												<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.HartingIO.b_ExtIOfb"/>
												<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Signal_OK"/>
												<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ClientPanelDoorfb"/>
												<Link VarA="Channel 9^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_StopButton"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x0100003c">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="2" Disabled="true" BoxType="9099">
						<Name>Term 2 (EL1809)</Name>
						<ImageId>7</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x0100003f</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000004</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000004</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07113052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1809 16Ch. Dig. Input 24V, 3ms" Desc="EL1809" PortABoxInfo="#x0100003f">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="65" BoxType="9099">
						<Name>Term 65 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_DisableInsulationTrip"/>
												<Link VarA="Channel 11^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetectorOFF"/>
												<Link VarA="Channel 12^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.PrimaryHeatpump_EnablePower"/>
												<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[3]"/>
												<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^ACPumpEnable"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderON"/>
												<Link VarA="Channel 16^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCFanEnable"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[1]"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[2]"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_PowerOff"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[2]"/>
												<Link VarA="Channel 5^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.UPS.DisableUPS"/>
												<Link VarA="Channel 6^Output" VarB="PlcTask Outputs^MAIN_Fast.BMS.IO.b_BMSEnable"/>
												<Link VarA="Channel 7^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[4]"/>
												<Link VarA="Channel 8^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerMonitor.Janitza.b_TNmodeEnable"/>
												<Link VarA="Channel 9^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderOFF"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000002">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="66" BoxType="9099">
						<Name>Term 66 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
												<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
												<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
												<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.HartingIO.b_ExtDO1"/>
												<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.HartingIO.b_ExtDO2"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
												<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
												<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
												<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
												<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
												<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
												<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
												<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
												<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
												<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
												<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
												<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
												<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
												<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.HartingIO.b_ExtIOSwitch"/>
												<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
												<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
												<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
												<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
												<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
												<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
												<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
												<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
												<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000041">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="13" Disabled="true" BoxType="9099">
						<Name>Term 13 (EL2809)</Name>
						<ImageId>1002</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000042</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000042</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000006</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000006</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0af93052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2809 16Ch. Dig. Output 24V, 0.5A" Desc="EL2809" PortABoxInfo="#x01000042">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="15" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 15 (EL3054)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bee3052" RevisionNo="#x00160000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3054 4Ch. Ana. Input 4-20mA" Desc="EL3054" PortABoxInfo="#x0100000d">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="23" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 23 (EL3054)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bee3052" RevisionNo="#x00160000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3054 4Ch. Ana. Input 4-20mA" Desc="EL3054" PortABoxInfo="#x0100000f">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00040000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="70" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 70 (EL3214)</Name>
						<ImageId>1003</ImageId>
						<ProjectVariant PvUseParameter="true" PvUseLink="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Parameters>
									<InitCmds/>
								</Parameters>
								<IoMapping>
									<Links>
										<OwnerA Name="__THIS__">
											<OwnerB Name="TIPC^PLC^PLC Instance">
												<Link VarA="RTD Inputs Channel 1^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[1]^Value"/>
												<Link VarA="RTD Inputs Channel 2^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[2]^Value"/>
												<Link VarA="RTD Inputs Channel 3^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[3]^Value"/>
												<Link VarA="RTD Inputs Channel 4^Value" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopTemperatureSensor"/>
											</OwnerB>
										</OwnerA>
									</Links>
								</IoMapping>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" FoeType="1" VendorId="#x00000002" ProductCode="#x0c8e3052" RevisionNo="#x00120000" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3214 4Ch. Ana. Input PT100 (RTD)" Desc="EL3214" PortABoxInfo="#x01000017">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="RTD Inputs Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RTD Inputs Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="3">
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00050000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
							<CoeProfile ProfileNo="20976521"/>
						</EtherCAT>
					</Box>
					<Box Id="26" BoxType="9103" BoxFlags="#x00000020">
						<Name>Term 26 (EL6021)</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x17853052" RevisionNo="#x00160000" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" SdoUploadWithMaxLength="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6021 Interface (RS422/485)" Desc="EL6021" PortABoxInfo="#x01000046">
							<SyncMan>0018f6002600010001000000f600f600f600001826010000</SyncMan>
							<SyncMan>f618f6002200010002000000f600f600f600f61822010000</SyncMan>
							<SyncMan>001018002400010003000000000000001800001024010000</SyncMan>
							<SyncMan>001418002000010004000000000000001800001420010000</SyncMan>
							<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001400010100000002000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>020003000a0000000a00000003000000000000000000000000000000000000002000801502000000030044617461206672616d6500</MBoxUserCmdData>
							<MBoxUserCmdData>0200030009000000120000000300000000000000000000000000000000000000200080060100000001456e61626c652068616c66206475706c657800</MBoxUserCmdData>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a00" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3101" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3101" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3101" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3101" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3102" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3102" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3102" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3102" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x3102" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x3102" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="TxPDO-Map Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status" Index="#x3103" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x3103" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x3103" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x3103" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x3103" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x3103" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x3103" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x3103" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x3103" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x3103" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x3103" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x3103" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x3103" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x3103" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x3103" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x3103" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x3103" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x3103" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x3103" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x3103" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x3103" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x3103" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x3103" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM TxPDO-Map Inputs" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM ext. inputs" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6001" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6001" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6001" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6001" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6001" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6001" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6001" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6001" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6001" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6001" Sub="#x16">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6001" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6001" Sub="#x18">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6001" Sub="#x19">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6001" Sub="#x1a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6001" Sub="#x1b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6001" Sub="#x1c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6001" Sub="#x1d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6001" Sub="#x1e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6001" Sub="#x1f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6001" Sub="#x20">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6001" Sub="#x21">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6001" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6001" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6001" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6001" Sub="#x25">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6001" Sub="#x26">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 22" Index="#x6001" Sub="#x27">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 23" Index="#x6001" Sub="#x28">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 24" Index="#x6001" Sub="#x29">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 25" Index="#x6001" Sub="#x2a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 26" Index="#x6001" Sub="#x2b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 27" Index="#x6001" Sub="#x2c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 28" Index="#x6001" Sub="#x2d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 29" Index="#x6001" Sub="#x2e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 30" Index="#x6001" Sub="#x2f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 31" Index="#x6001" Sub="#x30">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 32" Index="#x6001" Sub="#x31">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 33" Index="#x6001" Sub="#x32">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 34" Index="#x6001" Sub="#x33">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 35" Index="#x6001" Sub="#x34">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 36" Index="#x6001" Sub="#x35">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 37" Index="#x6001" Sub="#x36">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 38" Index="#x6001" Sub="#x37">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 39" Index="#x6001" Sub="#x38">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 40" Index="#x6001" Sub="#x39">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 41" Index="#x6001" Sub="#x3a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 42" Index="#x6001" Sub="#x3b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 43" Index="#x6001" Sub="#x3c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 44" Index="#x6001" Sub="#x3d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 45" Index="#x6001" Sub="#x3e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 46" Index="#x6001" Sub="#x3f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 47" Index="#x6001" Sub="#x40">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 48" Index="#x6001" Sub="#x41">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data In 49" Index="#x6001" Sub="#x42">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM TxPDO-Map Input 98 Byte" Index="#x1a06" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a04</ExcludePdo>
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 22" Index="#x6000" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 23" Index="#x6000" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 24" Index="#x6000" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 25" Index="#x6000" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 26" Index="#x6000" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 27" Index="#x6000" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 28" Index="#x6000" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 29" Index="#x6000" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 30" Index="#x6000" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 31" Index="#x6000" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 32" Index="#x6000" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 33" Index="#x6000" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 34" Index="#x6000" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 35" Index="#x6000" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 36" Index="#x6000" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 37" Index="#x6000" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 38" Index="#x6000" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 39" Index="#x6000" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 40" Index="#x6000" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 41" Index="#x6000" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 42" Index="#x6000" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 43" Index="#x6000" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 44" Index="#x6000" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 45" Index="#x6000" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 46" Index="#x6000" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 47" Index="#x6000" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 48" Index="#x6000" Sub="#x41">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 49" Index="#x6000" Sub="#x42">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 50" Index="#x6000" Sub="#x43">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 51" Index="#x6000" Sub="#x44">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 52" Index="#x6000" Sub="#x45">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 53" Index="#x6000" Sub="#x46">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 54" Index="#x6000" Sub="#x47">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 55" Index="#x6000" Sub="#x48">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 56" Index="#x6000" Sub="#x49">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 57" Index="#x6000" Sub="#x4a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 58" Index="#x6000" Sub="#x4b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 59" Index="#x6000" Sub="#x4c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 60" Index="#x6000" Sub="#x4d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 61" Index="#x6000" Sub="#x4e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 62" Index="#x6000" Sub="#x4f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 63" Index="#x6000" Sub="#x50">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 64" Index="#x6000" Sub="#x51">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 65" Index="#x6000" Sub="#x52">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 66" Index="#x6000" Sub="#x53">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 67" Index="#x6000" Sub="#x54">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 68" Index="#x6000" Sub="#x55">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 69" Index="#x6000" Sub="#x56">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 70" Index="#x6000" Sub="#x57">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 71" Index="#x6000" Sub="#x58">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 72" Index="#x6000" Sub="#x59">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 73" Index="#x6000" Sub="#x5a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 74" Index="#x6000" Sub="#x5b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 75" Index="#x6000" Sub="#x5c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 76" Index="#x6000" Sub="#x5d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 77" Index="#x6000" Sub="#x5e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 78" Index="#x6000" Sub="#x5f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 79" Index="#x6000" Sub="#x60">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 80" Index="#x6000" Sub="#x61">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 81" Index="#x6000" Sub="#x62">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 82" Index="#x6000" Sub="#x63">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 83" Index="#x6000" Sub="#x64">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 84" Index="#x6000" Sub="#x65">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 85" Index="#x6000" Sub="#x66">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 86" Index="#x6000" Sub="#x67">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 87" Index="#x6000" Sub="#x68">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 88" Index="#x6000" Sub="#x69">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 89" Index="#x6000" Sub="#x6a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 90" Index="#x6000" Sub="#x6b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 91" Index="#x6000" Sub="#x6c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 92" Index="#x6000" Sub="#x6d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 93" Index="#x6000" Sub="#x6e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 94" Index="#x6000" Sub="#x6f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 95" Index="#x6000" Sub="#x70">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 96" Index="#x6000" Sub="#x71">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data In 97" Index="#x6000" Sub="#x72">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1600" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3001" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3001" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3001" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3001" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1601" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3002" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3002" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3002" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3002" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x3002" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x3002" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO-Map Outputs" Index="#x1602" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl" Index="#x3003" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x3003" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x3003" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x3003" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x3003" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x3003" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x3003" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x3003" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x3003" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x3003" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x3003" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x3003" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x3003" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x3003" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x3003" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x3003" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x3003" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x3003" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x3003" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x3003" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x3003" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x3003" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x3003" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM RxPDO-Map Outputs" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM ext. outputs" Index="#x1605" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continuous" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7001" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7001" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7001" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7001" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7001" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7001" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7001" Sub="#x16">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7001" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7001" Sub="#x18">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7001" Sub="#x19">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7001" Sub="#x1a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7001" Sub="#x1b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7001" Sub="#x1c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7001" Sub="#x1d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7001" Sub="#x1e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7001" Sub="#x1f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7001" Sub="#x20">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7001" Sub="#x21">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7001" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7001" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7001" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7001" Sub="#x25">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7001" Sub="#x26">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 22" Index="#x7001" Sub="#x27">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 23" Index="#x7001" Sub="#x28">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 24" Index="#x7001" Sub="#x29">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 25" Index="#x7001" Sub="#x2a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 26" Index="#x7001" Sub="#x2b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 27" Index="#x7001" Sub="#x2c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 28" Index="#x7001" Sub="#x2d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 29" Index="#x7001" Sub="#x2e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 30" Index="#x7001" Sub="#x2f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 31" Index="#x7001" Sub="#x30">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 32" Index="#x7001" Sub="#x31">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 33" Index="#x7001" Sub="#x32">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 34" Index="#x7001" Sub="#x33">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 35" Index="#x7001" Sub="#x34">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 36" Index="#x7001" Sub="#x35">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 37" Index="#x7001" Sub="#x36">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 38" Index="#x7001" Sub="#x37">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 39" Index="#x7001" Sub="#x38">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 40" Index="#x7001" Sub="#x39">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 41" Index="#x7001" Sub="#x3a">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 42" Index="#x7001" Sub="#x3b">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 43" Index="#x7001" Sub="#x3c">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 44" Index="#x7001" Sub="#x3d">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 45" Index="#x7001" Sub="#x3e">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 46" Index="#x7001" Sub="#x3f">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 47" Index="#x7001" Sub="#x40">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 48" Index="#x7001" Sub="#x41">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Data Out 49" Index="#x7001" Sub="#x42">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="COM RxPDO-Map Output 98 Byte" Index="#x1606" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1600</ExcludePdo>
								<ExcludePdo>#x1601</ExcludePdo>
								<ExcludePdo>#x1602</ExcludePdo>
								<ExcludePdo>#x1604</ExcludePdo>
								<ExcludePdo>#x1605</ExcludePdo>
								<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Ctrl__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 22" Index="#x7000" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 23" Index="#x7000" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 24" Index="#x7000" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 25" Index="#x7000" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 26" Index="#x7000" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 27" Index="#x7000" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 28" Index="#x7000" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 29" Index="#x7000" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 30" Index="#x7000" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 31" Index="#x7000" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 32" Index="#x7000" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 33" Index="#x7000" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 34" Index="#x7000" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 35" Index="#x7000" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 36" Index="#x7000" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 37" Index="#x7000" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 38" Index="#x7000" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 39" Index="#x7000" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 40" Index="#x7000" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 41" Index="#x7000" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 42" Index="#x7000" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 43" Index="#x7000" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 44" Index="#x7000" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 45" Index="#x7000" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 46" Index="#x7000" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 47" Index="#x7000" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 48" Index="#x7000" Sub="#x41">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 49" Index="#x7000" Sub="#x42">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 50" Index="#x7000" Sub="#x43">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 51" Index="#x7000" Sub="#x44">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 52" Index="#x7000" Sub="#x45">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 53" Index="#x7000" Sub="#x46">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 54" Index="#x7000" Sub="#x47">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 55" Index="#x7000" Sub="#x48">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 56" Index="#x7000" Sub="#x49">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 57" Index="#x7000" Sub="#x4a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 58" Index="#x7000" Sub="#x4b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 59" Index="#x7000" Sub="#x4c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 60" Index="#x7000" Sub="#x4d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 61" Index="#x7000" Sub="#x4e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 62" Index="#x7000" Sub="#x4f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 63" Index="#x7000" Sub="#x50">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 64" Index="#x7000" Sub="#x51">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 65" Index="#x7000" Sub="#x52">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 66" Index="#x7000" Sub="#x53">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 67" Index="#x7000" Sub="#x54">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 68" Index="#x7000" Sub="#x55">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 69" Index="#x7000" Sub="#x56">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 70" Index="#x7000" Sub="#x57">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 71" Index="#x7000" Sub="#x58">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 72" Index="#x7000" Sub="#x59">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 73" Index="#x7000" Sub="#x5a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 74" Index="#x7000" Sub="#x5b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 75" Index="#x7000" Sub="#x5c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 76" Index="#x7000" Sub="#x5d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 77" Index="#x7000" Sub="#x5e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 78" Index="#x7000" Sub="#x5f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 79" Index="#x7000" Sub="#x60">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 80" Index="#x7000" Sub="#x61">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 81" Index="#x7000" Sub="#x62">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 82" Index="#x7000" Sub="#x63">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 83" Index="#x7000" Sub="#x64">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 84" Index="#x7000" Sub="#x65">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 85" Index="#x7000" Sub="#x66">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 86" Index="#x7000" Sub="#x67">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 87" Index="#x7000" Sub="#x68">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 88" Index="#x7000" Sub="#x69">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 89" Index="#x7000" Sub="#x6a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 90" Index="#x7000" Sub="#x6b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 91" Index="#x7000" Sub="#x6c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 92" Index="#x7000" Sub="#x6d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 93" Index="#x7000" Sub="#x6e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 94" Index="#x7000" Sub="#x6f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 95" Index="#x7000" Sub="#x70">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 96" Index="#x7000" Sub="#x71">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Data Out 97" Index="#x7000" Sub="#x72">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="39326601"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="72" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 72 (EL4002)</Name>
						<ImageId>1004</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x0100001a</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x0100000a</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x0100000a</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0fa23052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL4002 2Ch. Ana. Output 0-10V, 12bit" Desc="EL4002" PortABoxInfo="#x0100001a">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001104002400010003000000000000000400001124010000</SyncMan>
							<SyncMan>801100000000000004000000000000000000801100000000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcMode>53796e6368726f6e0000000000000000534d2d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e0000000000000000000000000000000000000000000000000000000000a0860100000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="AO Outputs Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Analog output" Index="#x7000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AO Outputs Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Analog output" Index="#x7010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="26219401"/>
							<CoeProfile ProfileNo="26219401"/>
						</EtherCAT>
					</Box>
					<Box Id="27" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 27 (EL3453-0020)</Name>
						<ImageId>1005</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000048</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000009</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<Xml>
							<BeckhoffEcatSlavePlugIn>
								<Channel>
									<ChannelNo>0</ChannelNo>
									<Data>01000000010000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000010000000100000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000030000000200000001000000030000000300000003000000030000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000100000000000000000000000000000001000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>1</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>2</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
							</BeckhoffEcatSlavePlugIn>
						</Xml>
						<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0d7d3052" RevisionNo="#x00160014" InfoDataAddr="true" InfoDataDcTimes="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3453 3Ch. Power Measuring calibrated" Desc="EL3453" PortABoxInfo="#x01000048">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100002400000003000000000000000800001124010000</SyncMan>
							<SyncMan>1e11e400200001000400000000000000a4001e1120010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000001e1100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcData>2003000060e316007cfcffff0000000000000000010000000000000000000000</DcData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e00000000000000000000000000000000000000000060e316007cfcffff00000000000020030000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030008001140000000000803f0000484300000000881300000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030018001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030108001140000000000803f0000484300000000881300000100000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030118001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c00000000000000000000000000000000000000000000000000000030208001140000000000803f0000484300000000881300000200000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002800000000000000000000000000000000000000000000000000000030218001200000000000004000004f4300007d4300008b43666686bf000080bf0000803f6666863f00</MBoxUserCmdData>
							<MBoxUserCmdData>020003001e00000000000000000000000000000000000000000000000000000030228001160000000000000000000000803f000000000000803f0000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003002a0000000000000000000000000000000000000000000000000000003000f8012200000004000000000000000000000000000000803ff628dc3fa69bc43b000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300140000000000000000000000000000000000000000000000000000003001f8010c00000000006643000048420100000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300680000000000000000000000000000000000000000000000000000003002f8016000000000003c420000464200004a4200005042666686bf000080bf0000803f6666863f0000000000000000000000000000000000000000000000000000000000000000cdcc4c3dcdcc4c3f0000803f0000803f0000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>02000300240000000000000000000000000000000000000000000000000000003003f8011c0000000000000084030000000000000000000000000000000000000000000000</MBoxUserCmdData>
							<MBoxUserCmdData>020003001c0000000000000000000000000000000000000000000000000000003004f80114000000000000000000484300000000881300000000000000</MBoxUserCmdData>
							<Pdo Name="L1 Status" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Basic" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6001" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6001" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power" Index="#x1a02" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6002" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6002" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6002" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6002" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power Fundamental" Index="#x1a03" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6003" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6003" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6003" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy" Index="#x1a04" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6004" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6004" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6004" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy Fundamental" Index="#x1a05" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6005" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6005" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6005" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Timing" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Advanced" Index="#x1a07" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6007" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6007" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6007" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Voltage" Index="#x1a08" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6008" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6008" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6008" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Current" Index="#x1a09" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6009" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6009" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6009" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Power" Index="#x1a0a" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x600a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x600a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x600a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x600a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x600a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x600a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x600a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x600a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x600a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Classic" Index="#x1a0b" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x600b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x600b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x600b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x600b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x600b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x600b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x600b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Status" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6010" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Basic" Index="#x1a0d" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6011" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6011" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power" Index="#x1a0e" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6012" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6012" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6012" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6012" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power Fundamental" Index="#x1a0f" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6013" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6013" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6013" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy" Index="#x1a10" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6014" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6014" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6014" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy Fundamental" Index="#x1a11" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6015" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6015" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6015" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Timing" Index="#x1a12" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Advanced" Index="#x1a13" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6017" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6017" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6017" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Voltage" Index="#x1a14" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6018" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6018" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6018" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Current" Index="#x1a15" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6019" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6019" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6019" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Power" Index="#x1a16" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x601a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x601a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x601a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x601a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x601a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x601a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x601a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x601a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x601a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Classic" Index="#x1a17" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x601b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x601b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x601b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x601b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x601b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x601b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x601b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Status" Index="#x1a18" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6020" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6020" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6020" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6020" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Basic" Index="#x1a19" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage" BitLen="32" Index="#x6021" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6021" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power" Index="#x1a1a" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6022" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6022" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6022" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6022" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power Fundamental" Index="#x1a1b" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6023" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6023" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6023" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy" Index="#x1a1c" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6024" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6024" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6024" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy Fundamental" Index="#x1a1d" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6025" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6025" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6025" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Timing" Index="#x1a1e" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Advanced" Index="#x1a1f" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6027" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6027" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6027" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Voltage" Index="#x1a20" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6028" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6028" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6028" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Current" Index="#x1a21" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6029" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6029" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6029" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Power" Index="#x1a22" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x602a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x602a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x602a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x602a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x602a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x602a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x602a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x602a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x602a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Classic" Index="#x1a23" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x602b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x602b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x602b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x602b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x602b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x602b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x602b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Status" Index="#x1a24" Flags="#x0010" SyncMan="3">
								<Entry Name="System State" BitLen="1" Index="#xf600" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Grid Direction" BitLen="1" Index="#xf600" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Warning" BitLen="1" Index="#xf600" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Error" BitLen="1" Index="#xf600" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Warning" BitLen="1" Index="#xf600" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Error" BitLen="1" Index="#xf600" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Error" BitLen="1" Index="#xf600" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Error" BitLen="1" Index="#xf600" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Warning" BitLen="1" Index="#xf600" Sub="#x0b">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Error" BitLen="1" Index="#xf600" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="2">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO State" BitLen="1" Index="#xf600" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf600" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Factor" BitLen="32" Index="#xf600" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Basic" Index="#x1a25" Flags="#x0010" SyncMan="3">
								<Entry Name="Frequency" BitLen="32" Index="#xf601" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#xf601" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry BitLen="32">
									<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Calculated Error Current" BitLen="32" Index="#xf601" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Neutral Line Current" BitLen="32" Index="#xf601" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="ROCOF" BitLen="32" Index="#xf601" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Advanced" Index="#x1a26" Flags="#x0010">
								<Entry Name="Unbalance Guard Warning" BitLen="1" Index="#xf602" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Unbalance Guard Error" BitLen="1" Index="#xf602" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="13">
									<Type GUID="{18071995-0000-0000-0000-00200000000D}">ARRAY [0..12] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf602" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Max Voltage Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Distortion Factor" BitLen="32" Index="#xf602" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Unbalance" BitLen="32" Index="#xf602" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active" Index="#x1a27" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf603" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf603" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy" BitLen="64" Index="#xf603" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy" BitLen="64" Index="#xf603" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Fundamental" Index="#x1a28" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#xf604" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="64" Index="#xf604" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy Fund" BitLen="64" Index="#xf604" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy Fund" BitLen="64" Index="#xf604" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent" Index="#x1a29" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf605" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf605" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy" BitLen="64" Index="#xf605" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy" BitLen="64" Index="#xf605" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Fundamental" Index="#x1a2a" Flags="#x0010" SyncMan="3">
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#xf606" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#xf606" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy Fund" BitLen="64" Index="#xf606" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy Fund" BitLen="64" Index="#xf606" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive" Index="#x1a2b" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf607" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf607" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy" BitLen="64" Index="#xf607" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy" BitLen="64" Index="#xf607" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Fundamental" Index="#x1a2c" Flags="#x0010" SyncMan="3">
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#xf608" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#xf608" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy Fund" BitLen="64" Index="#xf608" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy Fund" BitLen="64" Index="#xf608" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total L-L Voltages" Index="#x1a2d" Flags="#x0010" SyncMan="3">
								<Entry Name="L1-L2 Voltage" BitLen="32" Index="#xf609" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L2-L3 Voltage" BitLen="32" Index="#xf609" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L3-L1 Voltage" BitLen="32" Index="#xf609" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value In" Index="#x1a2e" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60a" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf60a" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 1 REAL" BitLen="32" Index="#xf60a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf60a" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 2 REAL" BitLen="32" Index="#xf60a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf60a" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 3 REAL" BitLen="32" Index="#xf60a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf60a" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 4 ULINT" BitLen="64" Index="#xf60a" Sub="#x18">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power" Index="#x1a2f" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#xf60b" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#xf60b" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#xf60b" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#xf60b" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#xf60b" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#xf60b" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#xf60b" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#xf60b" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#xf60b" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic PQF" Index="#x1a30" Flags="#x0010">
								<Entry Name="PQF Avg" BitLen="32" Index="#xf60c" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Min" BitLen="32" Index="#xf60c" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Max" BitLen="32" Index="#xf60c" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy" Index="#x1a31" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60d" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf60d" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive" BitLen="32" Index="#xf60d" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative" BitLen="32" Index="#xf60d" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf60d" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive" BitLen="32" Index="#xf60d" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative" BitLen="32" Index="#xf60d" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf60d" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive" BitLen="32" Index="#xf60d" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative" BitLen="32" Index="#xf60d" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Fundamental" Index="#x1a32" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60e" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="32" Index="#xf60e" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="32" Index="#xf60e" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="32" Index="#xf60e" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System Angles" Index="#x1a33" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Angle L1L2" BitLen="32" Index="#xf60f" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Angle L1L3" BitLen="32" Index="#xf60f" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L1" BitLen="32" Index="#xf60f" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L2" BitLen="32" Index="#xf60f" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L3" BitLen="32" Index="#xf60f" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System" Index="#x1a34" Flags="#x0010">
								<Entry Name="Positive Sequence" BitLen="32" Index="#xf610" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Negative Sequence" BitLen="32" Index="#xf610" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Zero Sequence" BitLen="32" Index="#xf610" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power Fundamental" Index="#x1a35" Flags="#x0010">
								<Entry Name="Active Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x10">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min Fund" BitLen="32" Index="#xf611" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max Fund" BitLen="32" Index="#xf611" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min Fund" BitLen="32" Index="#xf611" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max Fund" BitLen="32" Index="#xf611" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min Fund" BitLen="32" Index="#xf611" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max Fund" BitLen="32" Index="#xf611" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Reduced" Index="#x1a36" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf612" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf612" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Reduced" Index="#x1a37" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf613" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf613" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Reduced" Index="#x1a38" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf614" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf614" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Reduced" Index="#x1a39" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf615" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf615" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf615" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf615" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DPM Data" Index="#x1a3a" Flags="#x0010">
								<Entry Name="SubIndex 001" BitLen="32" Index="#x6050" Sub="#x01">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 002" BitLen="32" Index="#x6050" Sub="#x02">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 003" BitLen="32" Index="#x6050" Sub="#x03">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 004" BitLen="32" Index="#x6050" Sub="#x04">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 005" BitLen="32" Index="#x6050" Sub="#x05">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 006" BitLen="32" Index="#x6050" Sub="#x06">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 007" BitLen="32" Index="#x6050" Sub="#x07">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 008" BitLen="32" Index="#x6050" Sub="#x08">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 009" BitLen="32" Index="#x6050" Sub="#x09">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 010" BitLen="32" Index="#x6050" Sub="#x0a">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 011" BitLen="32" Index="#x6050" Sub="#x0b">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 012" BitLen="32" Index="#x6050" Sub="#x0c">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 013" BitLen="32" Index="#x6050" Sub="#x0d">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 014" BitLen="32" Index="#x6050" Sub="#x0e">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 015" BitLen="32" Index="#x6050" Sub="#x0f">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 016" BitLen="32" Index="#x6050" Sub="#x10">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 017" BitLen="32" Index="#x6050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 018" BitLen="32" Index="#x6050" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 019" BitLen="32" Index="#x6050" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 020" BitLen="32" Index="#x6050" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value Out" Index="#x1600" InOut="1" Flags="#x0010">
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf700" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf700" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf700" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf700" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval" Index="#x1601" InOut="1" Flags="#x0010">
								<Entry Name="Reset Interval" BitLen="1" Index="#xf701" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 1 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 2 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 3 - Power Measur"/>
						</EtherCAT>
					</Box>
					<Box Id="28" BoxType="9099">
						<Name>Term 28 (EL9410)</Name>
						<ImageId>1006</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x0100001b">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="29" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 29 (EL2574)</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0a0e3052" RevisionNo="#x00100000" InfoDataAddr="true" TimeoutMailbox2="2000" DownloadSlotCfg="true" CheckRevisionNoType="3" PortPhys="51" IdentificationAdo="18" DownloadSlotCfgIP="true" SdoUploadWithMaxLength="true" MaxSlotCount="4" MaxSlotGroupCount="1" SlotPdoIncrement="16" SlotIndexIncrement="16" Type="EL2574 4 Ch. Pixel LED Controller" Desc="EL2574" PortABoxInfo="#x0100001c">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001118002400010003000000000000000c00001124010000</SyncMan>
							<SyncMan>e01304002000010004000000000000000200e01320010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000e01300010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>004003000c0000000000000003000000000000000000000000000000000000002081f001040000000000100000</MBoxUserCmdData>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="Status Channel %C" Index="#x1a00" Flags="#x0291" SyncMan="3">
								<Entry Name="Status__Busy" Index="#x6000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Transmit" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Send Acknowledge" Index="#x6000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Update Acknowledge" Index="#x6000" Sub="#x04" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Acknowledge" Index="#x6000" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Reject" Index="#x6000" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6000" Sub="#x0b" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x0c" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input Cycle Counter" Index="#x6000" Sub="#x0f" Flags="#x00008020">
									<Type>BIT2</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Control Channel %C" Index="#x1600" InOut="1" Flags="#x0290" SyncMan="2">
								<Entry Name="Control__Execute" Index="#x7000" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Send" Index="#x7000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Update" Index="#x7000" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Command" Index="#x7000" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Index" Index="#x7000" Sub="#x11" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Length" Index="#x7000" Sub="#x12" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Parameter" Index="#x7000" Sub="#x13" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Color__Red" Index="#x7000" Sub="#x21" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Green" Index="#x7000" Sub="#x22" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Blue" Index="#x7000" Sub="#x23" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__White" Index="#x7000" Sub="#x24" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Extended Channel %C" Index="#x1601" InOut="1" Flags="#x0290">
								<Entry Name="Extended Control__Execute" Index="#x7001" Sub="#x01" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Send" Index="#x7001" Sub="#x02" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Update" Index="#x7001" Sub="#x03" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Write" Index="#x7001" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Index" Index="#x7001" Sub="#x09" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 0" Index="#x7001" Sub="#x11" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 1" Index="#x7001" Sub="#x12" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 2" Index="#x7001" Sub="#x13" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 3" Index="#x7001" Sub="#x14" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 4" Index="#x7001" Sub="#x15" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 5" Index="#x7001" Sub="#x16" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 6" Index="#x7001" Sub="#x17" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 7" Index="#x7001" Sub="#x18" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Channel %C" Index="#x1a10" Flags="#x0291" SyncMan="3">
								<Entry Name="Status__Busy" Index="#x6010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Transmit" Index="#x6010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Send Acknowledge" Index="#x6010" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Update Acknowledge" Index="#x6010" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Acknowledge" Index="#x6010" Sub="#x05" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Command Reject" Index="#x6010" Sub="#x06" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6010" Sub="#x0b" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x0c" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Input Cycle Counter" Index="#x6010" Sub="#x0f" Flags="#x00008020">
									<Type>BIT2</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Control Channel %C" Index="#x1610" InOut="1" Flags="#x0290" SyncMan="2">
								<Entry Name="Control__Execute" Index="#x7010" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Send" Index="#x7010" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Update" Index="#x7010" Sub="#x03" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Command" Index="#x7010" Sub="#x09" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Index" Index="#x7010" Sub="#x11" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Length" Index="#x7010" Sub="#x12" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Parameter" Index="#x7010" Sub="#x13" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Control__Color__Red" Index="#x7010" Sub="#x21" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Green" Index="#x7010" Sub="#x22" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__Blue" Index="#x7010" Sub="#x23" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Control__Color__White" Index="#x7010" Sub="#x24" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Extended Channel %C" Index="#x1611" InOut="1" Flags="#x0290">
								<Entry Name="Extended Control__Execute" Index="#x7011" Sub="#x01" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Send" Index="#x7011" Sub="#x02" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Update" Index="#x7011" Sub="#x03" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Write" Index="#x7011" Sub="#x04" Flags="#x00001000">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Extended Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Extended Control__Index" Index="#x7011" Sub="#x09" Flags="#x00001000">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 0" Index="#x7011" Sub="#x11" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 1" Index="#x7011" Sub="#x12" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 2" Index="#x7011" Sub="#x13" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 3" Index="#x7011" Sub="#x14" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 4" Index="#x7011" Sub="#x15" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 5" Index="#x7011" Sub="#x16" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 6" Index="#x7011" Sub="#x17" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Extended Control__Segment__Element 7" Index="#x7011" Sub="#x18" Flags="#x00001000">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Slot Name="Slot Group 1 [2, 10], Slot 1" ImageId="1002">
								<SlotData>0000010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<ModuleIdent>526862</ModuleIdent>
								<Module Id="#x03090007" Type="ALED" Class="">
									<Name>SlotGroup 1 (Slot 1, 2)</Name>
									<ImageId>412</ImageId>
									<ModuleData>020000000e0a0000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<PdoIndex>5633</PdoIndex>
									<CoeProfile ProfileNo="#x01041389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 1 [2, 10], Slot 2" ImageId="1002">
								<SlotData>0000010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<Module Id="#x0309000c" Type="ALED" Class="">
									<Name>SlotGroup 1 (Slot 1, 2)</Name>
									<ImageId>412</ImageId>
									<ModuleData>020000000e0a0000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6672</PdoIndex>
									<PdoIndex>5648</PdoIndex>
									<PdoIndex>5649</PdoIndex>
									<CoeProfile ProfileNo="#x01041389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 2 [5, 13], Slot 1" ImageId="1002">
								<SlotData>0100010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<ModuleIdent>526862</ModuleIdent>
								<Module Id="#x0309000d" Type="empty" Class="">
									<Name>SlotGroup 2 (Slot 3, 4)</Name>
									<ImageId>417</ImageId>
									<ModuleData>0200000000000000000004000000000000000000000000000000000000000000</ModuleData>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="Slot Group 2 [5, 13], Slot 2" ImageId="1002">
								<SlotData>0100010001001600100000001000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>0</ModuleIdent>
								<ModuleIdent>2574</ModuleIdent>
								<Module Id="#x0309000e" Type="empty" Class="">
									<Name>SlotGroup 2 (Slot 3, 4)</Name>
									<ImageId>417</ImageId>
									<ModuleData>0200000000000000000004000000000000000000000000000000000000000000</ModuleData>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<SlotGroupData Name="SlotGroup 1 (Slot 1, 2)">
								<SlotGroup>0</SlotGroup>
							</SlotGroupData>
							<SlotGroupData Name="SlotGroup 2 (Slot 3, 4)">
								<SlotGroup>1</SlotGroup>
							</SlotGroupData>
						</EtherCAT>
					</Box>
					<Box Id="76" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 76 (EL6910)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x1afe3052" RevisionNo="#x00150000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6910, TwinSAFE PLC" Desc="EL6910" PortABoxInfo="#x0100001d">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001210002400010003000000000000000200001224010000</SyncMan>
							<SyncMan>001d1e002000010004000000000000000200001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="ConnectionInputs" Index="#x1a00" Flags="#x2011" SyncMan="3">
								<Entry Name="TwinSafeGroup1.Term 40 (EL1918) - Module 1 (FSOE)_27 TxPDO" Index="#x7000" Sub="#x01">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Term 41 (EL2904) - Module 1 (FSOES)_30 TxPDO" Index="#x7000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ConnectionOutputs" Index="#x1600" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="TwinSafeGroup1.Term 40 (EL1918) - Module 1 (FSOE)_27 RxPDO" Index="#x6000" Sub="#x01">
									<Type GUID="{B05FDAB7-3241-ACD3-D16C-0FDAF8825BC9}">FSOE_7</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Term 41 (EL2904) - Module 1 (FSOES)_30 RxPDO" Index="#x6000" Sub="#x02">
									<Type GUID="{2438F91B-E188-4ED7-8594-54354F9ED6A4}" Namespace="Safety">FSOE_6</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardInputs" Index="#x1bf0" Flags="#x2011" SyncMan="3">
								<Entry Name="TwinSafeGroup1.SafetyOK_10" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="StandardOutputs" Index="#x17f0" InOut="1" Flags="#x2011" SyncMan="2">
								<Entry Name="TwinSafeGroup1.ErrorAcknowledgement_1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.ErrorReset_3" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.SafetyRun_6" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.MccbMasterEDM_11" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.EstopSoftwareOK_17" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.NetcontactorEDM_20" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Function Block Info Data" Index="#x1bf8" Flags="#x2011" SyncMan="3">
								<Entry Name="TwinSafeGroup1.Network1.FBDecouple1 Info Data" Index="#x7000" Sub="#x01">
									<Type GUID="{73F57572-A2C9-F88F-FFC6-9BA3A895E419}">INFODATA_FB_1</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Network1.NetContactorSupply Info Data" Index="#x7000" Sub="#x02">
									<Type GUID="{2B008623-51EE-EF6A-ACDE-0017707F5BB8}">INFODATA_FB_3</Type>
								</Entry>
								<Entry Name="TwinSafeGroup1.Network1.MccbMaster Info Data" Index="#x7000" Sub="#x03">
									<Type GUID="{2B008623-51EE-EF6A-ACDE-0017707F5BB8}">INFODATA_FB_3</Type>
								</Entry>
							</Pdo>
							<Pdo Name="TwinSAFE Group Info Data" Index="#x1bfa" Flags="#x2011" SyncMan="3">
								<Entry Name="TwinSafeGroup1 Info Data" Index="#x7000" Sub="#x01">
									<Type GUID="{1553EE7F-0490-4879-4F41-423085C83887}">INFODATA_GRP_3</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Device Info Data" Index="#x1bfe" Flags="#x2011" SyncMan="3">
								<Entry Name="Project CRC" Index="#x7000" Sub="#x01">
									<Type>WORD</Type>
								</Entry>
								<Entry Name="Serial Number" Index="#x7000" Sub="#x02">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0011" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="77" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 77 (EL1918)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x077e3052" RevisionNo="#x00110000" InfoDataAddr="true" RepeatSupport="true" TimeoutStateChange1="5000" TimeoutMailbox2="10000" TComSupport="true" PortPhys="51" DebugMemory="8" SafetyLogicSupported="true" MaxSlotCount="2" Type="EL1918, 8Ch. Safety Input 24V, TwinSAFE" Desc="EL1918" PortABoxInfo="#x0100004c">
							<SyncMan>001000012600010001000000000100010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000000100010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001d09002000010004000000000000000900001d20010000</SyncMan>
							<SyncMan>002e00002400000003000000000000000000002e24000000</SyncMan>
							<SyncMan>002f00002000000004000000000000000000002f20000000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000060000000200000000000000</Fmmu>
							<Fmmu>0000000000000000001d00010100000002000000060000000300000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000000000020000000001000000060000000400010000000000</Fmmu>
							<Fmmu>0000000000000000000000010000000002000000060000000500010000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<MBoxUserCmdData>004003000a0000001f000000030010000000000000000000000000000000000020f31005020000000100456e61626c6520446961674d65737361676520617320656d657267656e637900</MBoxUserCmdData>
							<Pdo Name="FSoE Inputs" Index="#x1a00" Flags="#x0091" SyncMan="3">
								<Entry Name="FSOE__FSoE Command" Index="#x6080" Sub="#x01" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Input" Index="#x6001" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.Module Fault" Index="#x6002" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Input" Index="#x6011" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.Module Fault" Index="#x6012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Input" Index="#x6021" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.Module Fault" Index="#x6022" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Input" Index="#x6031" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.Module Fault" Index="#x6032" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Input" Index="#x6041" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.Module Fault" Index="#x6042" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Input" Index="#x6051" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.Module Fault" Index="#x6052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Input" Index="#x6061" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.Module Fault" Index="#x6062" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Input" Index="#x6071" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.Module Fault" Index="#x6072" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x6080" Sub="#x03" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x6080" Sub="#x02" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSoE Outputs" Index="#x1600" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry Name="FSOE__FSoE Command" Index="#x7080" Sub="#x01" Flags="#x00008020">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 1.ErrAck" Index="#x7002" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 2.ErrAck" Index="#x7012" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 3.ErrAck" Index="#x7022" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 4.ErrAck" Index="#x7032" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 5.ErrAck" Index="#x7042" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 6.ErrAck" Index="#x7052" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 7.ErrAck" Index="#x7062" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSIN Module 8.ErrAck" Index="#x7072" Sub="#x01" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE CRC 000" Index="#x7080" Sub="#x03" Flags="#x00008020">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Connection ID" Index="#x7080" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Inputs" Index="#x1bff" Flags="#x0091" SyncMan="3">
								<Entry Name="Safe Logic State" Index="#xf100" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Cycle Counter" Index="#xf100" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FSLOGIC Outputs" Index="#x17ff" InOut="1" Flags="#x0091" SyncMan="2">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="12522377"/>
							<CoeProfile ProfileNo="45290377"/>
							<Slot Name="FSOE-Slot">
								<SlotData>0000000001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>17827710</ModuleIdent>
								<Module Id="#x03090013" Type="FSOE" Class="1918">
									<Name>Module 1 (FSOE)</Name>
									<ImageId>413</ImageId>
									<ModuleData>020000007e07100100002c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00bf1389"/>
								</Module>
							</Slot>
							<Slot Name="FSLOGIC">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>691</ModuleIdent>
								<Module Id="#x03090014" Type="FSLOGIC" Class="FSLOGIC">
									<Name>Module 2 (FSLOGIC)</Name>
									<ImageId>413</ImageId>
									<ModuleData>02000000b3020000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>7167</PdoIndex>
									<PdoIndex>6143</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="78" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 78 (EL2904)</Name>
						<ImageId>118</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x0100004d">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x03090019" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x0309001a" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="79" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 79 (EL2904)</Name>
						<ImageId>118</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Name>ePU10_360_N_IO</Name>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000029</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000028</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0b583052" RevisionNo="#x00130000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="2" Type="EL2904, 4 Ch. Safety Output 24V, 0.5A, TwinSAFE" Desc="EL2904" PortABoxInfo="#x01000029">
							<SyncMan>001000012600010001000000400000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000400000010001001122010000</SyncMan>
							<SyncMan>001208002400010003000000000000000800001224010000</SyncMan>
							<SyncMan>001906002000010004000000000000000600001920010000</SyncMan>
							<Fmmu>0000000000000000001200020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001900010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0018f400f418f400</BootStrapData>
							<Pdo Name="TxPDO" Index="#x1a00" Flags="#x0090" SyncMan="3">
								<Entry Name="FSOE__FSoE Slave CMD" Index="#x6000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave CRC_0" Index="#x6000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Slave ConnID" Index="#x6000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1600" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="FSOE__FSoE Master CMD" Index="#x7000" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel1" Index="#x7001" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel2" Index="#x7001" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel3" Index="#x7001" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__OutputChannel4" Index="#x7001" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="FSOE__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master CRC_0" Index="#x7000" Sub="#x03">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FSOE__FSoE Master ConnID" Index="#x7000" Sub="#x02">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="RxPDO" Index="#x1601" InOut="1" Flags="#x0090" SyncMan="2">
								<Entry Name="Output Channel 1" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 2" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 3" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Output Channel 4" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
							<CoeProfile ProfileNo="13112201"/>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>290</ModuleIdent>
								<Module Id="#x0309001b" Type="FSOES" Class="290">
									<Name>Module 1 (FSOES)</Name>
									<ImageId>118</ImageId>
									<ModuleData>020000002201000000000c000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>6656</PdoIndex>
									<PdoIndex>5632</PdoIndex>
									<CoeProfile ProfileNo="#x00001389"/>
								</Module>
							</Slot>
							<Slot Name="">
								<SlotData>0000010001000400000000000000000000000000000000000000000000000000</SlotData>
								<ModuleIdent>200</ModuleIdent>
								<Module Id="#x0309001c" Type="DO" Class="200">
									<Name>Module 2 (DO)</Name>
									<ImageId>118</ImageId>
									<ModuleData>02000000c8000000000004000000000000000000000000000000000000000000</ModuleData>
									<PdoIndex>5633</PdoIndex>
								</Module>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="80" Disabled="true" BoxType="9099">
						<Name>Term 80 (EK1122)</Name>
						<ImageId>1009</ImageId>
						<ProjectVariant PvUseDisable="true">
							<Variant>
								<Name>ePU10_360_3P_O</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x0100004e</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO</Name>
								<Disable>1</Disable>
								<PortABoxInfo>#x01000029</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_360_N_IO_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x01000029</PortABoxInfo>
							</Variant>
							<Variant>
								<Name>ePU10_368_3P_O_PSB</Name>
								<Disable>0</Disable>
								<PortABoxInfo>#x0100004e</PortABoxInfo>
							</Variant>
						</ProjectVariant>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" IdentificationAdo="18" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x0100004e"/>
					</Box>
					<Box Id="81" BoxType="9099">
						<Name>Term 40 (EL9011)</Name>
						<ImageId>1010</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x02000050"/>
					</Box>
				</Box>
				<Box Id="82" Disabled="true" BoxType="9099">
					<Name>Box 22 (750-354/000-001)</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0608" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="51" VendorId="#x00000021" ProductCode="#x07500354" RevisionNo="#x00010002" SerialNo="#x0000a477" InfoDataAddr="true" InfoDataDcTimes="true" PortPhys="17" IdentificationAdo="18" IdentificationValue="1" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EtherCAT FC" Desc="750-354/000-001" PortABoxInfo="#xffffffff">
						<SyncMan>001000022600010001000000000000000002001026010000</SyncMan>
						<SyncMan>001400022200010002000000000000000002001422010000</SyncMan>
						<SyncMan>00181c006400010003000000000000000000001864010000</SyncMan>
						<SyncMan>00241c000000010004000000000000000000002400010000</SyncMan>
						<Fmmu>0000000000000000001800020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000002400010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<DcData>000500000000000000000000000000000100fbff000000000000000000000000</DcData>
						<HcData>010000000800000002000000000000000300000000000000000000000000000050534200</HcData>
						<Pdo Name="Device Status" Index="#x1a00" Flags="#x0011" SyncMan="3">
							<Entry Name="K-Bus Cycle Overrun Flag" Index="#xf100" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Input Process Data Hold Ack." Index="#xf100" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Hold Ack." Index="#xf100" Sub="#x03">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Clear Ack." Index="#xf100" Sub="#x04">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="--" Sub="#x04">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="Diagnostics Status Word" Index="#xf100" Sub="#x05">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="TxPDO Wago750-495" Index="#x1aff" Flags="#x0011" SyncMan="3">
							<Entry Name="StatusWord_Byte0" Index="#x6000" Sub="#x01">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="StatusWord_Byte1" Index="#x6000" Sub="#x02">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ExpStatusWord" Index="#x6000" Sub="#x03">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="COL_ID_SEL" Index="#x6000" Sub="#x04">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_1_SEL" Index="#x6000" Sub="#x05">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_2_SEL" Index="#x6000" Sub="#x06">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_3_SEL" Index="#x6000" Sub="#x07">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_4_SEL" Index="#x6000" Sub="#x08">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[7:0]" Index="#x6000" Sub="#x09">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[15:8]" Index="#x6000" Sub="#x0a">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[23:16]" Index="#x6000" Sub="#x0b">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue1[31:24]" Index="#x6000" Sub="#x0c">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[7:0]" Index="#x6000" Sub="#x0d">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[15:8]" Index="#x6000" Sub="#x0e">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[23:16]" Index="#x6000" Sub="#x0f">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue2[31:24]" Index="#x6000" Sub="#x10">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[7:0]" Index="#x6000" Sub="#x11">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[15:8]" Index="#x6000" Sub="#x12">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[23:16]" Index="#x6000" Sub="#x13">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue3[31:24]" Index="#x6000" Sub="#x14">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[7:0]" Index="#x6000" Sub="#x15">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[15:8]" Index="#x6000" Sub="#x16">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[23:16]" Index="#x6000" Sub="#x17">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ProcessValue4[31:24]" Index="#x6000" Sub="#x18">
								<Type>USINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Device Control PDO" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
							<Entry Name="K-Bus Cycle Overrun Flag Disable" Index="#xf200" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Input Process Data Hold Request" Index="#xf200" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Hold Request" Index="#xf200" Sub="#x03">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Output Process Data Clear Request" Index="#xf200" Sub="#x04">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="--" Sub="#x05">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="Diagnostics Control Word" Index="#xf200" Sub="#x05">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="RxPDO Wago750-495" Index="#x16ff" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="ConrtolWord_Byte0" Index="#x7000" Sub="#x01">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ControlWord_Byte1" Index="#x7000" Sub="#x02">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="ExpControlWord" Index="#x7000" Sub="#x03">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="COL_ID" Index="#x7000" Sub="#x04">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_1" Index="#x7000" Sub="#x05">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_2" Index="#x7000" Sub="#x06">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_3" Index="#x7000" Sub="#x07">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="MET_ID_4" Index="#x7000" Sub="#x08">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 8" Index="#x7000" Sub="#x09">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 9" Index="#x7000" Sub="#x0a">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 10" Index="#x7000" Sub="#x0b">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 11" Index="#x7000" Sub="#x0c">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 12" Index="#x7000" Sub="#x0d">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 13" Index="#x7000" Sub="#x0e">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 14" Index="#x7000" Sub="#x0f">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 15" Index="#x7000" Sub="#x10">
								<Type>USINT</Type>
