							</Entry>
							<Entry Name="Byte 16" Index="#x7000" Sub="#x11">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 17" Index="#x7000" Sub="#x12">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 18" Index="#x7000" Sub="#x13">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 19" Index="#x7000" Sub="#x14">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 20" Index="#x7000" Sub="#x15">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 21" Index="#x7000" Sub="#x16">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 22" Index="#x7000" Sub="#x17">
								<Type>USINT</Type>
							</Entry>
							<Entry Name="Byte 23" Index="#x7000" Sub="#x18">
								<Type>USINT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="31" Disabled="true" BoxType="9099">
					<Name>Term 31 (EK1100)</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" IdentificationAdo="18" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#xffffffff">
						<HcData>0100000008000000020000000000000000000000000000000000000000000000</HcData>
					</EtherCAT>
					<Box Id="33" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 33 (EL3453-0020)</Name>
						<ImageId>1005</ImageId>
						<Xml>
							<BeckhoffEcatSlavePlugIn>
								<Channel>
									<ChannelNo>0</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>1</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
								<Channel>
									<ChannelNo>2</ChannelNo>
									<Data>01000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</Data>
								</Channel>
							</BeckhoffEcatSlavePlugIn>
						</Xml>
						<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x0d7d3052" RevisionNo="#x00160014" InfoDataAddr="true" InfoDataDcTimes="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" CreateDeviceDataType="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3453 3Ch. Power Measuring calibrated" Desc="EL3453" PortABoxInfo="#x0100001f">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100002400000003000000000000000800001124010000</SyncMan>
							<SyncMan>1e11ec00200001000400000000000000a4001e1120010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000001e1100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuName></SuName>
							<SuName></SuName>
							<SuTask>#x00000000</SuTask>
							<SuTask>#x00000000</SuTask>
							<DcData>2001000000000000000000000000000000000000010000000000000000000000</DcData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e00000000000000000000000000000000000000000060e316007cfcffff00000000000020030000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<MBoxUserCmdData>004003000c0000000000000003000000000000000000000000000000000000002081f001040000001400160000</MBoxUserCmdData>
							<Pdo Name="L1 Status" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Basic" Index="#x1a01" Flags="#x0010">
								<Entry Name="Voltage" BitLen="32" Index="#x6001" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6001" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power" Index="#x1a02" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6002" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6002" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6002" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6002" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Power Fundamental" Index="#x1a03" Flags="#x0010">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6003" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6003" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6003" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy" Index="#x1a04" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6004" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6004" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6004" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Energy Fundamental" Index="#x1a05" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6005" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6005" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6005" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Timing" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6006" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Advanced" Index="#x1a07" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6007" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6007" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6007" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6007" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Voltage" Index="#x1a08" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6008" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6008" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6008" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Current" Index="#x1a09" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6009" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6009" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6009" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Statistic Power" Index="#x1a0a" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x600a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x600a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x600a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x600a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x600a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x600a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x600a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x600a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x600a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L1 Classic" Index="#x1a0b" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x600b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x600b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x600b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x600b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x600b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x600b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x600b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Status" Index="#x1a0c" Flags="#x0010">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6010" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Basic" Index="#x1a0d" Flags="#x0010">
								<Entry Name="Voltage" BitLen="32" Index="#x6011" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6011" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power" Index="#x1a0e" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6012" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6012" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6012" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6012" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Power Fundamental" Index="#x1a0f" Flags="#x0010">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6013" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6013" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6013" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy" Index="#x1a10" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6014" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6014" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6014" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Energy Fundamental" Index="#x1a11" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6015" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6015" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6015" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Timing" Index="#x1a12" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6016" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Advanced" Index="#x1a13" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6017" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6017" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6017" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6017" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Voltage" Index="#x1a14" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6018" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6018" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6018" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Current" Index="#x1a15" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6019" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6019" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6019" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Statistic Power" Index="#x1a16" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x601a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x601a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x601a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x601a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x601a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x601a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x601a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x601a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x601a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L2 Classic" Index="#x1a17" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x601b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x601b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x601b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x601b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x601b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x601b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x601b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Status" Index="#x1a18" Flags="#x0010">
								<Entry Name="Voltage Sign Bit" BitLen="1" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overvoltage" BitLen="1" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overcurrent" BitLen="1" Index="#x6020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Voltage" BitLen="1" Index="#x6020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Inaccurate Current" BitLen="1" Index="#x6020" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Warning" BitLen="1" Index="#x6020" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Guard Error" BitLen="1" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Warning" BitLen="1" Index="#x6020" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Current Guard Error" BitLen="1" Index="#x6020" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="6">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Basic" Index="#x1a19" Flags="#x0010">
								<Entry Name="Voltage" BitLen="32" Index="#x6021" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x6021" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power" Index="#x1a1a" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#x6022" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x6022" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x6022" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#x6022" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Power Fundamental" Index="#x1a1b" Flags="#x0010">
								<Entry Name="Active Power Fund" BitLen="32" Index="#x6023" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#x6023" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#x6023" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy" Index="#x1a1c" Flags="#x0010">
								<Entry Name="Active Energy" BitLen="64" Index="#x6024" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#x6024" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#x6024" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Energy Fundamental" Index="#x1a1d" Flags="#x0010">
								<Entry Name="Active Energy Fund" BitLen="64" Index="#x6025" Sub="#x11">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#x6025" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#x6025" Sub="#x13">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Timing" Index="#x1a1e" Flags="#x0010">
								<Entry Name="Voltage Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Current Last Zero Crossing" BitLen="64" Index="#x6026" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Advanced" Index="#x1a1f" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x6027" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Distortion Factor" BitLen="32" Index="#x6027" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Total Harmonic Distortion" BitLen="32" Index="#x6027" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Cos Phi" BitLen="32" Index="#x6027" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Voltage" Index="#x1a20" Flags="#x0010">
								<Entry Name="Voltage Peak" BitLen="32" Index="#x6028" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Minimum" BitLen="32" Index="#x6028" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage RMS Maximum" BitLen="32" Index="#x6028" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Current" Index="#x1a21" Flags="#x0010">
								<Entry Name="Current Peak" BitLen="32" Index="#x6029" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Minimum" BitLen="32" Index="#x6029" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current RMS Maximum" BitLen="32" Index="#x6029" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Statistic Power" Index="#x1a22" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#x602a" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#x602a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#x602a" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#x602a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#x602a" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#x602a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#x602a" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#x602a" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#x602a" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="L3 Classic" Index="#x1a23" Flags="#x0010" SyncMan="3">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#x602b" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Voltage" BitLen="32" Index="#x602b" Sub="#x11">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Current" BitLen="32" Index="#x602b" Sub="#x12">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Frequency" BitLen="32" Index="#x602b" Sub="#x13">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Active Power" BitLen="32" Index="#x602b" Sub="#x14">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Apparent Power" BitLen="32" Index="#x602b" Sub="#x15">
									<Type>DINT</Type>
								</Entry>
								<Entry Name="Reactive Power" BitLen="32" Index="#x602b" Sub="#x16">
									<Type>DINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Status" Index="#x1a24" Flags="#x0010" SyncMan="3">
								<Entry Name="System State" BitLen="1" Index="#xf600" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Grid Direction" BitLen="1" Index="#xf600" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Warning" BitLen="1" Index="#xf600" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Frequency Guard Error" BitLen="1" Index="#xf600" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Warning" BitLen="1" Index="#xf600" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Neutral Current Guard Error" BitLen="1" Index="#xf600" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Power Guard Error" BitLen="1" Index="#xf600" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Warning" BitLen="1" Index="#xf600" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Apparent Power Guard Error" BitLen="1" Index="#xf600" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Warning" BitLen="1" Index="#xf600" Sub="#x0b">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Guard Error" BitLen="1" Index="#xf600" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="2">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO State" BitLen="1" Index="#xf600" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf600" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Power Quality Factor" BitLen="32" Index="#xf600" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Basic" Index="#x1a25" Flags="#x0010" SyncMan="3">
								<Entry Name="Frequency" BitLen="32" Index="#xf601" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Power Factor" BitLen="32" Index="#xf601" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry BitLen="32">
									<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Calculated Error Current" BitLen="32" Index="#xf601" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Neutral Line Current" BitLen="32" Index="#xf601" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="ROCOF" BitLen="32" Index="#xf601" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Advanced" Index="#x1a26" Flags="#x0010">
								<Entry Name="Unbalance Guard Warning" BitLen="1" Index="#xf602" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Unbalance Guard Error" BitLen="1" Index="#xf602" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="13">
									<Type GUID="{18071995-0000-0000-0000-00200000000D}">ARRAY [0..12] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf602" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Max Voltage Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Harmonic Distortion" BitLen="32" Index="#xf602" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Max Current Distortion Factor" BitLen="32" Index="#xf602" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Unbalance" BitLen="32" Index="#xf602" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active" Index="#x1a27" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf603" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf603" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy" BitLen="64" Index="#xf603" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy" BitLen="64" Index="#xf603" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Fundamental" Index="#x1a28" Flags="#x0010" SyncMan="3">
								<Entry Name="Active Power Fund" BitLen="32" Index="#xf604" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="64" Index="#xf604" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Active Positive Energy Fund" BitLen="64" Index="#xf604" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Active Negative Energy Fund" BitLen="64" Index="#xf604" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent" Index="#x1a29" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf605" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf605" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy" BitLen="64" Index="#xf605" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy" BitLen="64" Index="#xf605" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Fundamental" Index="#x1a2a" Flags="#x0010">
								<Entry Name="Apparent Power Fund" BitLen="32" Index="#xf606" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="64" Index="#xf606" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Apparent Positive Energy Fund" BitLen="64" Index="#xf606" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Apparent Negative Energy Fund" BitLen="64" Index="#xf606" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive" Index="#x1a2b" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf607" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf607" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy" BitLen="64" Index="#xf607" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy" BitLen="64" Index="#xf607" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Fundamental" Index="#x1a2c" Flags="#x0010" SyncMan="3">
								<Entry Name="Reactive Power Fund" BitLen="32" Index="#xf608" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="64" Index="#xf608" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
								<Entry Name="Reactive Positive Energy Fund" BitLen="64" Index="#xf608" Sub="#x13">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Reactive Negative Energy Fund" BitLen="64" Index="#xf608" Sub="#x14">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total L-L Voltages" Index="#x1a2d" Flags="#x0010">
								<Entry Name="L1-L2 Voltage" BitLen="32" Index="#xf609" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L2-L3 Voltage" BitLen="32" Index="#xf609" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="L3-L1 Voltage" BitLen="32" Index="#xf609" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value In" Index="#x1a2e" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60a" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf60a" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 1 REAL" BitLen="32" Index="#xf60a" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf60a" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 2 REAL" BitLen="32" Index="#xf60a" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf60a" Sub="#x15">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 3 REAL" BitLen="32" Index="#xf60a" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf60a" Sub="#x17">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Value 4 ULINT" BitLen="64" Index="#xf60a" Sub="#x18">
									<Type>ULINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power" Index="#x1a2f" Flags="#x0010">
								<Entry Name="Active Power Avg" BitLen="32" Index="#xf60b" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min" BitLen="32" Index="#xf60b" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max" BitLen="32" Index="#xf60b" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg" BitLen="32" Index="#xf60b" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min" BitLen="32" Index="#xf60b" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max" BitLen="32" Index="#xf60b" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg" BitLen="32" Index="#xf60b" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min" BitLen="32" Index="#xf60b" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max" BitLen="32" Index="#xf60b" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic PQF" Index="#x1a30" Flags="#x0010">
								<Entry Name="PQF Avg" BitLen="32" Index="#xf60c" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Min" BitLen="32" Index="#xf60c" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="PQF Max" BitLen="32" Index="#xf60c" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy" Index="#x1a31" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60d" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf60d" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive" BitLen="32" Index="#xf60d" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative" BitLen="32" Index="#xf60d" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf60d" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive" BitLen="32" Index="#xf60d" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative" BitLen="32" Index="#xf60d" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf60d" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive" BitLen="32" Index="#xf60d" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative" BitLen="32" Index="#xf60d" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Fundamental" Index="#x1a32" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf60e" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy Fund" BitLen="32" Index="#xf60e" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Fund" BitLen="32" Index="#xf60e" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Fund" BitLen="32" Index="#xf60e" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Positive Fund" BitLen="32" Index="#xf60e" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy Negative Fund" BitLen="32" Index="#xf60e" Sub="#x19">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System Angles" Index="#x1a33" Flags="#x0010">
								<Entry Name="Voltage Angle L1L2" BitLen="32" Index="#xf60f" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Voltage Angle L1L3" BitLen="32" Index="#xf60f" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L1" BitLen="32" Index="#xf60f" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L2" BitLen="32" Index="#xf60f" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Current Angle L3" BitLen="32" Index="#xf60f" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total System" Index="#x1a34" Flags="#x0010">
								<Entry Name="Positive Sequence" BitLen="32" Index="#xf610" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Negative Sequence" BitLen="32" Index="#xf610" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Zero Sequence" BitLen="32" Index="#xf610" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Statistic Power Fundamental" Index="#x1a35" Flags="#x0010">
								<Entry Name="Active Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x10">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Min Fund" BitLen="32" Index="#xf611" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Power Max Fund" BitLen="32" Index="#xf611" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Min Fund" BitLen="32" Index="#xf611" Sub="#x14">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Power Max Fund" BitLen="32" Index="#xf611" Sub="#x15">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Avg Fund" BitLen="32" Index="#xf611" Sub="#x16">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Min Fund" BitLen="32" Index="#xf611" Sub="#x17">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Power Max Fund" BitLen="32" Index="#xf611" Sub="#x18">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Active Reduced" Index="#x1a36" Flags="#x0010">
								<Entry Name="Active Power" BitLen="32" Index="#xf612" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="64" Index="#xf612" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Apparent Reduced" Index="#x1a37" Flags="#x0010">
								<Entry Name="Apparent Power" BitLen="32" Index="#xf613" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="64" Index="#xf613" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Reactive Reduced" Index="#x1a38" Flags="#x0010">
								<Entry Name="Reactive Power" BitLen="32" Index="#xf614" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="64" Index="#xf614" Sub="#x12">
									<Type>LINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval Energy Reduced" Index="#x1a39" Flags="#x0010">
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" BitLen="1" Index="#xf615" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Active Energy" BitLen="32" Index="#xf615" Sub="#x11">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Apparent Energy" BitLen="32" Index="#xf615" Sub="#x12">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Reactive Energy" BitLen="32" Index="#xf615" Sub="#x13">
									<Type>REAL</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DPM Data" Index="#x1a3a" Flags="#x0010">
								<Entry Name="SubIndex 001" BitLen="32" Index="#x6050" Sub="#x01">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 002" BitLen="32" Index="#x6050" Sub="#x02">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 003" BitLen="32" Index="#x6050" Sub="#x03">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 004" BitLen="32" Index="#x6050" Sub="#x04">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 005" BitLen="32" Index="#x6050" Sub="#x05">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 006" BitLen="32" Index="#x6050" Sub="#x06">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 007" BitLen="32" Index="#x6050" Sub="#x07">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 008" BitLen="32" Index="#x6050" Sub="#x08">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 009" BitLen="32" Index="#x6050" Sub="#x09">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 010" BitLen="32" Index="#x6050" Sub="#x0a">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 011" BitLen="32" Index="#x6050" Sub="#x0b">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 012" BitLen="32" Index="#x6050" Sub="#x0c">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 013" BitLen="32" Index="#x6050" Sub="#x0d">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 014" BitLen="32" Index="#x6050" Sub="#x0e">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 015" BitLen="32" Index="#x6050" Sub="#x0f">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 016" BitLen="32" Index="#x6050" Sub="#x10">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 017" BitLen="32" Index="#x6050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 018" BitLen="32" Index="#x6050" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 019" BitLen="32" Index="#x6050" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="SubIndex 020" BitLen="32" Index="#x6050" Sub="#x14">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Variant Value Out" Index="#x1600" InOut="1" Flags="#x0010">
								<Entry Name="Index 1 REAL" BitLen="16" Index="#xf700" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 2 REAL" BitLen="16" Index="#xf700" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 3 REAL" BitLen="16" Index="#xf700" Sub="#x13">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Index 4 ULINT" BitLen="16" Index="#xf700" Sub="#x14">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Total Interval" Index="#x1601" InOut="1" Flags="#x0010">
								<Entry Name="Reset Interval" BitLen="1" Index="#xf701" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry BitLen="15">
									<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 1 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 2 - Power Measur"/>
							<CoeProfile ProfileNo="22352777" DisplayName="Ch 3 - Power Measur"/>
						</EtherCAT>
					</Box>
					<Box Id="35" BoxType="9099">
						<Name>Term 48 (EL9011)</Name>
						<ImageId>1010</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000021"/>
					</Box>
				</Box>
				<Box File="Term 37 (EK1101).xti" Id="37">
					<EtherCAT PortABoxInfo="#xffffffff"/>
				</Box>
				<EtherCAT VirtualDeviceName="true" DcSyncMode="3">
					<SyncUnit Name="Term 38 (EL6751) [ACDCCharger]" HcName="ACDCCharger"/>
					<SyncUnit Name="[ACDCCharger]" HcName="ACDCCharger"/>
				</EtherCAT>
			</Device>
			<Device File="Device 4 (EL6751).xti" Id="4"/>
		</Io>
		<Variants SpecificLocalBootFolder="true">
			<Variant>
				<Name>ePU10_368_3P_O_PSB</Name>
				<Desc><![CDATA[360 kVA, 800 kWh, 3P, Output powerlocks, Peakshavebox]]></Desc>
			</Variant>
			<Variant>
				<Name>ePU10_360_N_IO_PSB</Name>
				<Desc><![CDATA[360 kVA, 3P + N, In + output powerlocks, PSB]]></Desc>
			</Variant>
			<Variant>
				<Name>ePU10_360_N_IO</Name>
				<Desc><![CDATA[360 kVA, 3P + N, In + output powerlocks]]></Desc>
			</Variant>
			<Variant Save="true">
				<Name>ePU10_360_3P_O</Name>
				<Desc><![CDATA[360 kVA, 800 kWh, 3P, Output powerlocks]]></Desc>
			</Variant>
		</Variants>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2003-0850-0020-500810000403}" Id="#x02030070"/>
		<MappingInfo Identifier="{00000000-2003-0850-0020-500830000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2003-0850-0020-500850000403}" Id="#x02030020"/>
		<MappingInfo Identifier="{00000000-2003-0850-0020-500861000403}" Id="#x02030040"/>
		<MappingInfo Identifier="{08502002-0030-0304-0020-500830000403}" Id="#x02030050" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{08502002-0050-0304-0020-500850000403}" Id="#x02030060" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{03040050-0050-0304-5000-040350000403}" Id="#x02030030" Watchdog="04000000040000000400000004000000"/>
		<OwnerA Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 3 (EL1809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[3]"/>
				<Link VarA="Channel 11^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[1]"/>
				<Link VarA="Channel 12^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[2]"/>
				<Link VarA="Channel 13^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingSystem400VFuseFB"/>
				<Link VarA="Channel 14^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^InvLoopValveFB"/>
				<Link VarA="Channel 15^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^FancoilLoopValveFB"/>
				<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^BattLoopValveFB"/>
				<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBShuntOk"/>
				<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBfb"/>
				<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[3]"/>
				<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[1]"/>
				<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ControlPanelDoorfb"/>
				<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[4]"/>
				<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[5]"/>
				<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[6]"/>
				<Link VarA="Channel 9^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^ACPumpFb"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 30 (EL3214)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="RTD Inputs Channel 1^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[1]^Value"/>
				<Link VarA="RTD Inputs Channel 2^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[2]^Value"/>
				<Link VarA="RTD Inputs Channel 3^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[3]^Value"/>
				<Link VarA="RTD Inputs Channel 4^Value" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopTemperatureSensor"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 4 (EL1809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[1]"/>
				<Link VarA="Channel 11^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[2]"/>
				<Link VarA="Channel 12^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[3]"/>
				<Link VarA="Channel 13^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[4]"/>
				<Link VarA="Channel 14^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[5]"/>
				<Link VarA="Channel 15^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[6]"/>
				<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[7]"/>
				<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_prewarningOK"/>
				<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_prewarningOK"/>
				<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[1]"/>
				<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[2]"/>
				<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Power_OK"/>
				<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Signal_OK"/>
				<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ClientPanelDoorfb"/>
				<Link VarA="Channel 9^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_StopButton"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 5 (EL2809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_DisableInsulationTrip"/>
				<Link VarA="Channel 11^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetectorOFF"/>
				<Link VarA="Channel 12^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.PrimaryHeatpump_EnablePower"/>
				<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[3]"/>
				<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^ACPumpEnable"/>
				<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderON"/>
				<Link VarA="Channel 16^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCFanEnable"/>
				<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[1]"/>
				<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[2]"/>
				<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_PowerOff"/>
				<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[2]"/>
				<Link VarA="Channel 5^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.UPS.DisableUPS"/>
				<Link VarA="Channel 6^Output" VarB="PlcTask Outputs^MAIN_Fast.BMS.IO.b_BMSEnable"/>
				<Link VarA="Channel 7^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[4]"/>
				<Link VarA="Channel 8^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerMonitor.Janitza.b_TNmodeEnable"/>
				<Link VarA="Channel 9^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderOFF"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 6 (EL2809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
				<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
				<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
				<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
				<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
				<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
				<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
				<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
				<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
				<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
				<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
				<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 76 (EL6910)">
				<Link VarA="Term 58 (EK1200)^Term 77 (EL1918)^Module 1 (FSOE)^FSoE Inputs^FSOE" VarB="ConnectionOutputs^TwinSafeGroup1.Term 40 (EL1918) - Module 1 (FSOE)_27 RxPDO"/>
				<Link VarA="Term 58 (EK1200)^Term 78 (EL2904)^Module 1 (FSOES)^RxPDO^FSOE" VarB="ConnectionInputs^TwinSafeGroup1.Term 41 (EL2904) - Module 1 (FSOES)_30 TxPDO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 77 (EL1918)">
				<Link VarA="Term 58 (EK1200)^Term 76 (EL6910)^ConnectionInputs^TwinSafeGroup1.Term 40 (EL1918) - Module 1 (FSOE)_27 TxPDO" VarB="Module 1 (FSOE)^FSoE Outputs^FSOE"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 78 (EL2904)">
				<Link VarA="Term 58 (EK1200)^Term 76 (EL6910)^ConnectionOutputs^TwinSafeGroup1.Term 41 (EL2904) - Module 1 (FSOES)_30 RxPDO" VarB="Module 1 (FSOES)^TxPDO^FSOE"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 60 (EL1809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[3]"/>
				<Link VarA="Channel 11^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[1]"/>
				<Link VarA="Channel 12^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[2]"/>
				<Link VarA="Channel 13^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingSystem400VFuseFB"/>
				<Link VarA="Channel 14^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^InvLoopValveFB"/>
				<Link VarA="Channel 15^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^FancoilLoopValveFB"/>
				<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^BattLoopValveFB"/>
				<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBShuntOk"/>
				<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_OutputMCCBfb"/>
				<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[3]"/>
				<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[1]"/>
				<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ControlPanelDoorfb"/>
				<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[4]"/>
				<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[5]"/>
				<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[6]"/>
				<Link VarA="Channel 9^Input" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^ACPumpFb"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 63 (EL1809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[1]"/>
				<Link VarA="Channel 11^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[2]"/>
				<Link VarA="Channel 12^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[3]"/>
				<Link VarA="Channel 13^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[4]"/>
				<Link VarA="Channel 14^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[5]"/>
				<Link VarA="Channel 15^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_Button[6]"/>
				<Link VarA="Channel 16^Input" VarB="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.IO.b_Read[7]"/>
				<Link VarA="Channel 1^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_prewarningOK"/>
				<Link VarA="Channel 2^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_prewarningOK"/>
				<Link VarA="Channel 3^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[1]"/>
				<Link VarA="Channel 4^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.SurgeProtection.a_bRead[2]"/>
				<Link VarA="Channel 5^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Power_OK"/>
				<Link VarA="Channel 6^Input" VarB="PlcTask Inputs^MAIN_Fast.HartingIO.b_ExtDI1"/>
				<Link VarA="Channel 7^Input" VarB="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetector^Signal_OK"/>
				<Link VarA="Channel 8^Input" VarB="PlcTask Inputs^MAIN_Fast.Enclosure.doors.b_ClientPanelDoorfb"/>
				<Link VarA="Channel 9^Input" VarB="MonitorControlTask Inputs^HMI.buttons.b_StopButton"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 65 (EL2809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.InsulationMonitor.b_DisableInsulationTrip"/>
				<Link VarA="Channel 11^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SmokeDetectorOFF"/>
				<Link VarA="Channel 12^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.PrimaryHeatpump_EnablePower"/>
				<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[3]"/>
				<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^ACPumpEnable"/>
				<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderON"/>
				<Link VarA="Channel 16^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCFanEnable"/>
				<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[1]"/>
				<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[2]"/>
				<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.ResidualCurrentMonitor.b_PowerOff"/>
				<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[2]"/>
				<Link VarA="Channel 5^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.UPS.DisableUPS"/>
				<Link VarA="Channel 6^Output" VarB="PlcTask Outputs^MAIN_Fast.BMS.IO.b_BMSEnable"/>
				<Link VarA="Channel 7^Output" VarB="PlcTask Outputs^MAIN_Fast.InternalPowerSupply.IO.b_Write[4]"/>
				<Link VarA="Channel 8^Output" VarB="PlcTask Outputs^MAIN_Fast.PowerMonitor.Janitza.b_TNmodeEnable"/>
				<Link VarA="Channel 9^Output" VarB="PlcTask Outputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.SounderOFF"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 66 (EL2809)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="Channel 10^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[4]"/>
				<Link VarA="Channel 11^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[5]"/>
				<Link VarA="Channel 12^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[6]"/>
				<Link VarA="Channel 13^Output" VarB="PlcTask Outputs^MAIN_Fast.HartingIO.b_ExtDO1"/>
				<Link VarA="Channel 14^Output" VarB="PlcTask Outputs^MAIN_Fast.HartingIO.b_ExtDO2"/>
				<Link VarA="Channel 15^Output" VarB="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBOutputShuntTrip"/>
				<Link VarA="Channel 1^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^DCPumpEnable"/>
				<Link VarA="Channel 2^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^InvLoopValveClose"/>
				<Link VarA="Channel 3^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^FancoilLoopValveClose"/>
				<Link VarA="Channel 4^Output" VarB="PlcTask Outputs^MAIN_Fast.Coolingsystem.IO.Outputs^BattLoopValveClose"/>
				<Link VarA="Channel 6^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_StopButtonLight"/>
				<Link VarA="Channel 7^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[1]"/>
				<Link VarA="Channel 8^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[2]"/>
				<Link VarA="Channel 9^Output" VarB="MonitorControlTask Outputs^HMI.buttons.b_ButtonLight[3]"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 70 (EL3214)">
			<OwnerB Name="TIPC^PLC^PLC Instance">
				<Link VarA="RTD Inputs Channel 1^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[1]^Value"/>
				<Link VarA="RTD Inputs Channel 2^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[2]^Value"/>
				<Link VarA="RTD Inputs Channel 3^Value" VarB="PlcTask Inputs^MAIN_Fast.NeutralTransformer.IO.ZPT_read[3]^Value"/>
				<Link VarA="RTD Inputs Channel 4^Value" VarB="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopTemperatureSensor"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^PLC^PLC Instance">
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.ui_EthercatMasterState" VarB="Inputs^DevState"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Box 22 (750-354/000-001)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoBus.ui_DiagnosticsStatusWord" VarB="Device Status^Diagnostics Status Word"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoBus.ui_State" VarB="InfoData^State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[10]" VarB="TxPDO Wago750-495^ProcessValue1[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[11]" VarB="TxPDO Wago750-495^ProcessValue1[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[12]" VarB="TxPDO Wago750-495^ProcessValue1[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[13]" VarB="TxPDO Wago750-495^ProcessValue2[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[14]" VarB="TxPDO Wago750-495^ProcessValue2[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[15]" VarB="TxPDO Wago750-495^ProcessValue2[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[16]" VarB="TxPDO Wago750-495^ProcessValue2[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[17]" VarB="TxPDO Wago750-495^ProcessValue3[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[18]" VarB="TxPDO Wago750-495^ProcessValue3[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[19]" VarB="TxPDO Wago750-495^ProcessValue3[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[1]" VarB="TxPDO Wago750-495^StatusWord_Byte0"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[20]" VarB="TxPDO Wago750-495^ProcessValue3[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[21]" VarB="TxPDO Wago750-495^ProcessValue4[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[22]" VarB="TxPDO Wago750-495^ProcessValue4[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[23]" VarB="TxPDO Wago750-495^ProcessValue4[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[24]" VarB="TxPDO Wago750-495^ProcessValue4[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[2]" VarB="TxPDO Wago750-495^StatusWord_Byte1"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[3]" VarB="TxPDO Wago750-495^ExpStatusWord"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[4]" VarB="TxPDO Wago750-495^COL_ID_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[5]" VarB="TxPDO Wago750-495^MET_ID_1_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[6]" VarB="TxPDO Wago750-495^MET_ID_2_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[7]" VarB="TxPDO Wago750-495^MET_ID_3_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[8]" VarB="TxPDO Wago750-495^MET_ID_4_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[9]" VarB="TxPDO Wago750-495^ProcessValue1[7:0]"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoBus.DiagnosticsControlWord" VarB="Device Control PDO^Diagnostics Control Word"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[1]" VarB="RxPDO Wago750-495^ConrtolWord_Byte0"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[2]" VarB="RxPDO Wago750-495^ControlWord_Byte1"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[3]" VarB="RxPDO Wago750-495^ExpControlWord"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[4]" VarB="RxPDO Wago750-495^COL_ID"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[5]" VarB="RxPDO Wago750-495^MET_ID_1"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[6]" VarB="RxPDO Wago750-495^MET_ID_2"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[7]" VarB="RxPDO Wago750-495^MET_ID_3"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[8]" VarB="RxPDO Wago750-495^MET_ID_4"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 25 (EL1809)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_CEEprefuseOK" VarB="Channel 8^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorFb" VarB="Channel 2^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputMCCBShuntOK" VarB="Channel 3^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputMCCBfb" VarB="Channel 1^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_Synchronizerfb" VarB="Channel 4^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_penFb" VarB="Channel 7^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[2]" VarB="Channel 6^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 32 (EL2809)">
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorClose" VarB="Channel 2^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorOpen" VarB="Channel 5^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_SyncEnable" VarB="Channel 4^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBinputShuntTrip" VarB="Channel 1^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.NeutralTransformer.IO.b_ResetOverCurrentProtection" VarB="Channel 3^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[1]" VarB="Channel 6^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 34 (EL9410)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^bit_UpUndervoltage" VarB="Status Up^Undervoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^bit_UsUndervoltage" VarB="Status Us^Undervoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^ui_state" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 39 (EL6910)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.ui_SafetyLogicState" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 42 (EL3453-0020)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_CurrentGuardError" VarB="L1 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_CurrentGuardWarning" VarB="L1 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_InaccurateCurrent" VarB="L1 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_InaccurateVoltage" VarB="L1 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_Overcurrent" VarB="L1 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_Overvoltage" VarB="L1 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_TxPDOToggle" VarB="L1 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_VoltageGuardError" VarB="L1 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_VoltageGuardWarning" VarB="L1 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_voltageSign" VarB="L1 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_CurrentGuardError" VarB="L2 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_CurrentGuardWarning" VarB="L2 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_InaccurateCurrent" VarB="L2 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_InaccurateVoltage" VarB="L2 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_Overcurrent" VarB="L2 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_Overvoltage" VarB="L2 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_TxPDOToggle" VarB="L2 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_VoltageGuardError" VarB="L2 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_VoltageGuardWarning" VarB="L2 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_voltageSign" VarB="L2 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_CurrentGuardError" VarB="L3 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_CurrentGuardWarning" VarB="L3 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_InaccurateCurrent" VarB="L3 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_InaccurateVoltage" VarB="L3 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_Overcurrent" VarB="L3 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_Overvoltage" VarB="L3 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_TxPDOToggle" VarB="L3 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_VoltageGuardError" VarB="L3 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_VoltageGuardWarning" VarB="L3 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_voltageSign" VarB="L3 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ActivePowerGuardError" VarB="Total Status^Active Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ActivePowerGuardWarning" VarB="Total Status^Active Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ApparentPowerGuardError" VarB="Total Status^Apparent Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ApparentPowerGuardWarning" VarB="Total Status^Apparent Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_FrequencyGuardError" VarB="Total Status^Frequency Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_FrequencyGuardWarning" VarB="Total Status^Frequency Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_GridDirection" VarB="Total Status^Grid Direction"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_NeutralCurrentGuardError" VarB="Total Status^Neutral Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_NeutralCurrentGuardWarning" VarB="Total Status^Neutral Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_PowerQualityGuardError" VarB="Total Status^Power Quality Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_PowerQualityGuardWarning" VarB="Total Status^Power Quality Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_SystemState" VarB="Total Status^System State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_TxPDOState" VarB="Total Status^TxPDO State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_TxPDOToggle" VarB="Total Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^r_PowerQualityFactor" VarB="Total Status^Power Quality Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.li_TimeVoltZeroCrossL1" VarB="L1 Timing^Voltage Last Zero Crossing"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[0]" VarB="Total Active Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[1]" VarB="L1 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[2]" VarB="L2 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[3]" VarB="L3 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[0]" VarB="Total Apparent Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[1]" VarB="L1 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[2]" VarB="L2 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[3]" VarB="L3 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[1]" VarB="L1 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[2]" VarB="L2 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[3]" VarB="L3 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[4]" VarB="Total Basic^Neutral Line Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Frequency" VarB="Total Basic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[1]" VarB="Total L-L Voltages^L1-L2 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[2]" VarB="Total L-L Voltages^L2-L3 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[3]" VarB="Total L-L Voltages^L3-L1 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[1]" VarB="L1 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[2]" VarB="L2 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[3]" VarB="L3 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[0]" VarB="Total Reactive Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[1]" VarB="L1 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[2]" VarB="L2 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[3]" VarB="L3 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.ui_EL3443BoxState" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 49 (EL2574)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.EL2574State" VarB="InfoData^State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^InputCycleCounter" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Input Cycle Counter"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^busy" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Busy"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^commandAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Command Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^commandReject" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Command Reject"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^error" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^sendAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Send Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^transmit" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Transmit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^updateAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Update Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^warning" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Warning"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^color" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Color"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^color" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Color"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^command" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Command"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^command" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Command"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^execute" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Execute"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^execute" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Execute"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^index" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Index"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^index" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Index"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^length" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Length"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^length" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Length"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^parameter" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Parameter"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^parameter" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Parameter"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^send" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Send"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^send" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Send"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^update" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Update"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^update" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Update"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 7 (EL3054)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopPressureSensor" VarB="AI Standard Channel 3^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.climate.HumRead^Value" VarB="AI Standard Channel 1^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.climate.TempRead^Value" VarB="AI Standard Channel 2^Value"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 8 (EL3054)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Error" VarB="AI Standard Channel 1^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Overrange" VarB="AI Standard Channel 1^Status^Overrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Underrange" VarB="AI Standard Channel 1^Status^Underrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Value" VarB="AI Standard Channel 1^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Error" VarB="AI Standard Channel 2^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Overrange" VarB="AI Standard Channel 2^Status^Overrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Underrange" VarB="AI Standard Channel 2^Status^Underrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Value" VarB="AI Standard Channel 2^Value"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 1 (EK1200)^Term 9 (EL6021)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 9" Size="8" OffsA="72"/>
			</OwnerB>
			<OwnerB Name="TIID^Backup - Device 3 (EtherCAT)^Term 52 (EK1100)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffBus.state" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.ui_EthercatMasterState" VarB="Inputs^DevState"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Box 22 (750-354/000-001)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoBus.ui_DiagnosticsStatusWord" VarB="Device Status^Diagnostics Status Word"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoBus.ui_State" VarB="InfoData^State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[10]" VarB="TxPDO Wago750-495^ProcessValue1[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[11]" VarB="TxPDO Wago750-495^ProcessValue1[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[12]" VarB="TxPDO Wago750-495^ProcessValue1[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[13]" VarB="TxPDO Wago750-495^ProcessValue2[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[14]" VarB="TxPDO Wago750-495^ProcessValue2[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[15]" VarB="TxPDO Wago750-495^ProcessValue2[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[16]" VarB="TxPDO Wago750-495^ProcessValue2[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[17]" VarB="TxPDO Wago750-495^ProcessValue3[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[18]" VarB="TxPDO Wago750-495^ProcessValue3[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[19]" VarB="TxPDO Wago750-495^ProcessValue3[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[1]" VarB="TxPDO Wago750-495^StatusWord_Byte0"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[20]" VarB="TxPDO Wago750-495^ProcessValue3[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[21]" VarB="TxPDO Wago750-495^ProcessValue4[7:0]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[22]" VarB="TxPDO Wago750-495^ProcessValue4[15:8]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[23]" VarB="TxPDO Wago750-495^ProcessValue4[23:16]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[24]" VarB="TxPDO Wago750-495^ProcessValue4[31:24]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[2]" VarB="TxPDO Wago750-495^StatusWord_Byte1"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[3]" VarB="TxPDO Wago750-495^ExpStatusWord"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[4]" VarB="TxPDO Wago750-495^COL_ID_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[5]" VarB="TxPDO Wago750-495^MET_ID_1_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[6]" VarB="TxPDO Wago750-495^MET_ID_2_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[7]" VarB="TxPDO Wago750-495^MET_ID_3_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[8]" VarB="TxPDO Wago750-495^MET_ID_4_SEL"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataIN[9]" VarB="TxPDO Wago750-495^ProcessValue1[7:0]"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoBus.DiagnosticsControlWord" VarB="Device Control PDO^Diagnostics Control Word"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[1]" VarB="RxPDO Wago750-495^ConrtolWord_Byte0"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[2]" VarB="RxPDO Wago750-495^ControlWord_Byte1"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[3]" VarB="RxPDO Wago750-495^ExpControlWord"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[4]" VarB="RxPDO Wago750-495^COL_ID"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[5]" VarB="RxPDO Wago750-495^MET_ID_1"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[6]" VarB="RxPDO Wago750-495^MET_ID_2"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[7]" VarB="RxPDO Wago750-495^MET_ID_3"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Peakshavebox.WagoPQ.a_DataOUT[8]" VarB="RxPDO Wago750-495^MET_ID_4"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 31 (EK1100)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffBus.state" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 31 (EK1100)^Term 33 (EL3453-0020)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Advanced_Cos_Phi" VarB="L1 Advanced^Cos Phi"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Advanced_Current_Distortion_Factor" VarB="L1 Advanced^Current Distortion Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Advanced_Current_Total_Harmonic_Distortion" VarB="L1 Advanced^Current Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Advanced_TxPDO_Toggle" VarB="L1 Advanced^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Advanced_Voltage_Total_Harmonic_Distortion" VarB="L1 Advanced^Voltage Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Active_Power" VarB="L1 Classic^Active Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Apparent_Power" VarB="L1 Classic^Apparent Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Current" VarB="L1 Classic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Frequency" VarB="L1 Classic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Reactive_Power" VarB="L1 Classic^Reactive Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_TxPDO_Toggle" VarB="L1 Classic^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Classic_Voltage" VarB="L1 Classic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Current_Guard_Error" VarB="L1 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Current_Guard_Warning" VarB="L1 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Inaccurate_Current" VarB="L1 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Inaccurate_Voltage" VarB="L1 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Overcurrent" VarB="L1 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Overvoltage" VarB="L1 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_TxPDO_Toggle" VarB="L1 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Voltage_Guard_Error" VarB="L1 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Voltage_Guard_Warning" VarB="L1 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Status_Voltage_Sign_Bit" VarB="L1 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Timing_Current_Last_Zero_Crossing" VarB="L1 Timing^Current Last Zero Crossing"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L1_Timing_Voltage_Last_Zero_Crossing" VarB="L1 Timing^Voltage Last Zero Crossing"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Advanced_Cos_Phi" VarB="L2 Advanced^Cos Phi"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Advanced_Current_Distortion_Factor" VarB="L2 Advanced^Current Distortion Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Advanced_Current_Total_Harmonic_Distortion" VarB="L2 Advanced^Current Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Advanced_TxPDO_Toggle" VarB="L2 Advanced^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Advanced_Voltage_Total_Harmonic_Distortion" VarB="L2 Advanced^Voltage Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Active_Power" VarB="L2 Classic^Active Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Apparent_Power" VarB="L2 Classic^Apparent Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Current" VarB="L2 Classic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Frequency" VarB="L2 Classic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Reactive_Power" VarB="L2 Classic^Reactive Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_TxPDO_Toggle" VarB="L2 Classic^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L2_Classic_Voltage" VarB="L2 Classic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Advanced_Cos_Phi" VarB="L3 Advanced^Cos Phi"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Advanced_Current_Distortion_Factor" VarB="L3 Advanced^Current Distortion Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Advanced_Current_Total_Harmonic_Distortion" VarB="L3 Advanced^Current Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Advanced_TxPDO_Toggle" VarB="L3 Advanced^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Advanced_Voltage_Total_Harmonic_Distortion" VarB="L3 Advanced^Voltage Total Harmonic Distortion"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Active_Power" VarB="L3 Classic^Active Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Apparent_Power" VarB="L3 Classic^Apparent Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Current" VarB="L3 Classic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Frequency" VarB="L3 Classic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Reactive_Power" VarB="L3 Classic^Reactive Power"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_TxPDO_Toggle" VarB="L3 Classic^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_L3_Classic_Voltage" VarB="L3 Classic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Active_Fundamental_Active_Energy_Fund" VarB="Total Active Fundamental^Active Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Active_Fundamental_Active_Negative_Energy_Fund" VarB="Total Active Fundamental^Active Negative Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Active_Fundamental_Active_Positive_Energy_Fund" VarB="Total Active Fundamental^Active Positive Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Active_Fundamental_Active_Power_Fund" VarB="Total Active Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Basic_Calculated_Error_Current" VarB="Total Basic^Calculated Error Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Basic_Frequency" VarB="Total Basic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Basic_Neutral_Line_Current" VarB="Total Basic^Neutral Line Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Basic_Power_Factor" VarB="Total Basic^Power Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Basic_ROCOF" VarB="Total Basic^ROCOF"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Reactive_Fundamental_Reactive_Energy_Fund" VarB="Total Reactive Fundamental^Reactive Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Reactive_Fundamental_Reactive_Negative_Energy_Fund" VarB="Total Reactive Fundamental^Reactive Negative Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Reactive_Fundamental_Reactive_Positive_Energy_Fund" VarB="Total Reactive Fundamental^Reactive Positive Energy Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Reactive_Fundamental_Reactive_Power_Fund" VarB="Total Reactive Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Active_Power_Guard_Error" VarB="Total Status^Active Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Active_Power_Guard_Warning" VarB="Total Status^Active Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Apparent_Power_Guard_Error" VarB="Total Status^Apparent Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Apparent_Power_Guard_Warning" VarB="Total Status^Apparent Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Frequency_Guard_Error" VarB="Total Status^Frequency Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Frequency_Guard_Warning" VarB="Total Status^Frequency Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Grid_Direction" VarB="Total Status^Grid Direction"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Neutral_Current_Guard_Error" VarB="Total Status^Neutral Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Neutral_Current_Guard_Warning" VarB="Total Status^Neutral Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Power_Quality_Factor" VarB="Total Status^Power Quality Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Power_Quality_Guard_Error" VarB="Total Status^Power Quality Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_Power_Quality_Guard_Warning" VarB="Total Status^Power Quality Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_System_State" VarB="Total Status^System State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_TxPDO_State" VarB="Total Status^TxPDO State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.EL3453.MDP5001_341_Input^MDP5001_341_Total_Status_TxPDO_Toggle" VarB="Total Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Peakshavebox.BeckhoffPQ.ui_EL3443BoxState" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 37 (EK1101)^Term 38 (EL6751)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.AcDcCharger.BuscouplerState" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 13 (EL2809)">
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorClose" VarB="Channel 2^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorOpen" VarB="Channel 5^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.IO.b_SyncEnable" VarB="Channel 4^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.ACswitchgear.b_MCCBinputShuntTrip" VarB="Channel 1^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.NeutralTransformer.IO.b_ResetOverCurrentProtection" VarB="Channel 3^Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Write[1]" VarB="Channel 6^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 15 (EL3054)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.IO.Inputs^CoolingLoopPressureSensor" VarB="AI Standard Channel 3^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.climate.HumRead^Value" VarB="AI Standard Channel 1^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.climate.TempRead^Value" VarB="AI Standard Channel 2^Value"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 2 (EL1809)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_CEEprefuseOK" VarB="Channel 8^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputContactorFb" VarB="Channel 2^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputMCCBShuntOK" VarB="Channel 3^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_InputMCCBfb" VarB="Channel 1^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_Synchronizerfb" VarB="Channel 4^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ACswitchgear.IO.b_penFb" VarB="Channel 7^Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.Netcontactor.IO.b_Read[2]" VarB="Channel 6^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 23 (EL3054)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Error" VarB="AI Standard Channel 1^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Overrange" VarB="AI Standard Channel 1^Status^Overrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Status^Underrange" VarB="AI Standard Channel 1^Status^Underrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[1]^Value" VarB="AI Standard Channel 1^Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Error" VarB="AI Standard Channel 2^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Overrange" VarB="AI Standard Channel 2^Status^Overrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Status^Underrange" VarB="AI Standard Channel 2^Status^Underrange"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.ProtectionSystems.Firedetection.IO.CO_read[2]^Value" VarB="AI Standard Channel 2^Value"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 26 (EL6021)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^D" VarB="COM TxPDO-Map Inputs^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.aAMSNetID" VarB="InfoData^AdsAddr^netId"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Coolingsystem.Heatpumps.wSlaveADDR" VarB="InfoData^AdsAddr^port"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Coolingsystem.Heatpumps.MBMaster.OutData^D" VarB="COM RxPDO-Map Outputs^Data Out 9" Size="8" OffsA="72"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 27 (EL3453-0020)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_CurrentGuardError" VarB="L1 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_CurrentGuardWarning" VarB="L1 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_InaccurateCurrent" VarB="L1 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_InaccurateVoltage" VarB="L1 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_Overcurrent" VarB="L1 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_Overvoltage" VarB="L1 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_TxPDOToggle" VarB="L1 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_VoltageGuardError" VarB="L1 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_VoltageGuardWarning" VarB="L1 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[1]^bit_voltageSign" VarB="L1 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_CurrentGuardError" VarB="L2 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_CurrentGuardWarning" VarB="L2 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_InaccurateCurrent" VarB="L2 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_InaccurateVoltage" VarB="L2 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_Overcurrent" VarB="L2 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_Overvoltage" VarB="L2 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_TxPDOToggle" VarB="L2 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_VoltageGuardError" VarB="L2 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_VoltageGuardWarning" VarB="L2 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[2]^bit_voltageSign" VarB="L2 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_CurrentGuardError" VarB="L3 Status^Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_CurrentGuardWarning" VarB="L3 Status^Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_InaccurateCurrent" VarB="L3 Status^Inaccurate Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_InaccurateVoltage" VarB="L3 Status^Inaccurate Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_Overcurrent" VarB="L3 Status^Overcurrent"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_Overvoltage" VarB="L3 Status^Overvoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_TxPDOToggle" VarB="L3 Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_VoltageGuardError" VarB="L3 Status^Voltage Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_VoltageGuardWarning" VarB="L3 Status^Voltage Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.PhaseStatus[3]^bit_voltageSign" VarB="L3 Status^Voltage Sign Bit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ActivePowerGuardError" VarB="Total Status^Active Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ActivePowerGuardWarning" VarB="Total Status^Active Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ApparentPowerGuardError" VarB="Total Status^Apparent Power Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_ApparentPowerGuardWarning" VarB="Total Status^Apparent Power Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_FrequencyGuardError" VarB="Total Status^Frequency Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_FrequencyGuardWarning" VarB="Total Status^Frequency Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_GridDirection" VarB="Total Status^Grid Direction"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_NeutralCurrentGuardError" VarB="Total Status^Neutral Current Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_NeutralCurrentGuardWarning" VarB="Total Status^Neutral Current Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_PowerQualityGuardError" VarB="Total Status^Power Quality Guard Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_PowerQualityGuardWarning" VarB="Total Status^Power Quality Guard Warning"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_SystemState" VarB="Total Status^System State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_TxPDOState" VarB="Total Status^TxPDO State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^bit_TxPDOToggle" VarB="Total Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.TotalStatus^r_PowerQualityFactor" VarB="Total Status^Power Quality Factor"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.li_TimeVoltZeroCrossL1" VarB="L1 Timing^Voltage Last Zero Crossing"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[0]" VarB="Total Active Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[1]" VarB="L1 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[2]" VarB="L2 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ActivePower[3]" VarB="L3 Power Fundamental^Active Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[0]" VarB="Total Apparent Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[1]" VarB="L1 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[2]" VarB="L2 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ApparentPower[3]" VarB="L3 Power Fundamental^Apparent Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[1]" VarB="L1 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[2]" VarB="L2 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[3]" VarB="L3 Basic^Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Current[4]" VarB="Total Basic^Neutral Line Current"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_Frequency" VarB="Total Basic^Frequency"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[1]" VarB="Total L-L Voltages^L1-L2 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[2]" VarB="Total L-L Voltages^L2-L3 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_LineVoltage[3]" VarB="Total L-L Voltages^L3-L1 Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[1]" VarB="L1 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[2]" VarB="L2 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_PhaseVoltage[3]" VarB="L3 Basic^Voltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[0]" VarB="Total Reactive Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[1]" VarB="L1 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[2]" VarB="L2 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.r_ReactivePower[3]" VarB="L3 Power Fundamental^Reactive Power Fund"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerMonitor.El3443.ui_EL3443BoxState" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 28 (EL9410)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^bit_UpUndervoltage" VarB="Status Up^Undervoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^bit_UsUndervoltage" VarB="Status Us^Undervoltage"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.EL9410^ui_state" VarB="InfoData^State"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 29 (EL2574)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.EL2574State" VarB="InfoData^State"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^InputCycleCounter" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Input Cycle Counter"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^busy" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Busy"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^commandAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Command Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^commandReject" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Command Reject"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^error" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Error"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^sendAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Send Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^transmit" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Transmit"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^updateAcknowledge" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Update Acknowledge"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDStatus^warning" VarB="SlotGroup 1 (Slot 1, 2)^Status Channel %C^Status^Warning"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^color" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Color"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^color" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Color"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^command" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Command"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^command" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Command"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^execute" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Execute"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^execute" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Execute"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^index" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Index"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^index" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Index"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^length" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Length"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^length" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Length"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^parameter" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Parameter"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^parameter" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Parameter"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^send" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Send"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^send" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Send"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^update" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C^Control^Update"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.Enclosure.ledstrip.ledBeckhoff.st_LEDControl^update" VarB="SlotGroup 1 (Slot 1, 2)^Control Channel %C_1^Control^Update"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 72 (EL4002)">
				<Link VarA="PlcTask Outputs^MAIN_Fast.HartingIO.i_AO1" VarB="AO Outputs Channel 1^Analog output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.HartingIO.i_AO2" VarB="AO Outputs Channel 2^Analog output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 76 (EL6910)">
				<Link VarA="PlcTask Inputs^Safety.get^b_SafetyOK" VarB="StandardInputs^TwinSafeGroup1.SafetyOK_10"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^b_EmergencyStopSoftwareOK" VarB="StandardOutputs^TwinSafeGroup1.EstopSoftwareOK_17"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^b_ErrorReset" VarB="StandardOutputs^TwinSafeGroup1.ErrorReset_3"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^b_SafetyPrgReset" VarB="StandardOutputs^TwinSafeGroup1.ErrorAcknowledgement_1"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^b_SafetyRunStop" VarB="StandardOutputs^TwinSafeGroup1.SafetyRun_6"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^contactors^b_MccbMasterEDM" VarB="StandardOutputs^TwinSafeGroup1.MccbMasterEDM_11"/>
				<Link VarA="PlcTask Outputs^Safety.ToSafetyPrg^contactors^b_NetcontactorEDM" VarB="StandardOutputs^TwinSafeGroup1.NetcontactorEDM_20"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^Term 58 (EK1200)^Term 77 (EL1918)">
				<Link VarA="PlcTask Inputs^Safety.get^b_EstopChannelAOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 1.Input"/>
				<Link VarA="PlcTask Inputs^Safety.get^b_EstopChannelBOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 2.Input"/>
				<Link VarA="PlcTask Inputs^Safety.get^b_InsulationMonitorOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 3.Input"/>
				<Link VarA="PlcTask Inputs^Safety.get^b_InverterDoorOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 5.Input"/>
				<Link VarA="PlcTask Inputs^Safety.get^b_MRCDBOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 4.Input"/>
				<Link VarA="PlcTask Inputs^Safety.get^b_ZptOK" VarB="Module 1 (FSOE)^FSoE Inputs^FSOE^FSIN Module 6.Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.ui_ProfinetNoDiagDevices" VarB="Inputs^PnIoDiag"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PLCstate.ui_ProfinetNoErrorDevices" VarB="Inputs^PnIoError"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^arfif106-1">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[10]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 10 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[11]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 11 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[12]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 12 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[13]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 13 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[14]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 14 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[15]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 15 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[16]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 16 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[1]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 1 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[2]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 2 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[3]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 3 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[4]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 4 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[5]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 5 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[6]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 6 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[7]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 7 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[8]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 8 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataIN[9]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^Process Data 9 In"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_StatusDataIN[1]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^FBGenSW - VACON General Status Word"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_StatusDataIN[2]" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ControlDataOUT[1]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^FBFixedCW - VACON Fixed Control Word"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[10]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 10 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[11]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 11 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[12]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 12 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[13]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 13 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[14]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 14 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[15]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 15 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[16]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 16 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[1]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 1 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[2]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 2 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[3]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 3 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[4]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 4 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[5]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 5 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[6]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 6 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[7]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 7 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[8]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 8 Out"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Inverter.a_ProcessDataOUT[9]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Outputs^Process Data 9 Out"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pm1buscoupler">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[1]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[1]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[2]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[2]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[3]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[3]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[4]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[4]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[5]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[5]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[6]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[6]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[7]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[7]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[8]^Status" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_1[8]^Value" VarB="API^Term 8 (EL3208)_1^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[1]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[1]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[2]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[2]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[3]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[3]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[4]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[4]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[5]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[5]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[6]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[6]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[7]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[7]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[8]^Status" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_2[8]^Value" VarB="API^Term 8 (EL3208)_2^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[1]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[1]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[2]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[2]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[3]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[3]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[4]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[4]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[5]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[5]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[6]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[6]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[7]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[7]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[8]^Status" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_3[8]^Value" VarB="API^Term 8 (EL3208)_3^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[1]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[1]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[2]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[2]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[3]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[3]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[4]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[4]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[5]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[5]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[6]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[6]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[7]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[7]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[8]^Status" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.AdditionalMeasurements.a_EL3208_4[8]^Value" VarB="API^Term 8 (EL3208)_4^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[1]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_1_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[2]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_2_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[3]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_3_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[4]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_4_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[5]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_5_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[6]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_6_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[7]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_7_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL1008[8]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_8_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[1]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[1]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[2]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[2]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[3]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[3]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[4]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[4]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[5]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[5]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[6]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[6]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[7]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[7]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[8]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL3208[8]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_StatusDataIN[1]" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[1]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_1_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[2]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_2_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[3]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_3_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[4]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_4_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[5]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_5_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[6]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_6_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[7]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_7_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleMaster.Buscoupler.a_EL2008[8]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_8_Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pm2.buscoupler">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[1]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_1_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[2]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_2_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[3]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_3_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[4]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_4_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[5]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_5_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[6]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_6_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[7]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_7_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL1008[8]" VarB="API^Term 3 (EL1008)^Subterm 6 (EL1008)^Inputs^Input.BitArray^Channel_8_Input"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[1]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[1]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 1.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[2]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[2]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 2.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[3]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[3]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 3.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[4]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[4]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 4.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[5]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[5]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 5.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[6]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[6]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 6.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[7]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[7]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 7.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[8]^Status" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Status"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL3208[8]^Value" VarB="API^Term 8 (EL3208)^Subterm 8 (standard)^Inputs^RTD Inputs Channel 8.Value"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_StatusDataIN" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[1]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_1_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[2]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_2_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[3]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_3_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[4]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_4_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[5]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_5_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[6]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_6_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[7]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_7_Output"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.PowerStack.PowermoduleSlave.Buscoupler.a_EL2008[8]" VarB="API^Term 2 (EL2008)^Subterm 5 (EL2008)^Outputs^Output.BitArray^Channel_8_Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pm2.inverter">
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Inverter.a_StatusDataIN[1]" VarB="API^Term 4 (Vendor 4 + 16 PD)^Subterm 21 (Vendor 4 + 16 PD)^Inputs^FBGenSW - VACON General Status Word"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.PowerStack.PowermoduleSlave.Inverter.a_StatusDataIN[2]" VarB="Inputs^PnIoBoxState"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pninternal">
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Battery^ui_SocMaxLimit" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Inputs^SocMaxLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Battery^ui_SocMinLimit" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Inputs^SocMinLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^General^W_Control" VarB="API^Term 10 (General)^Subterm 18 (General)^Inputs^SystemControl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^General^ui_GridFormingSubMode" VarB="API^Term 10 (General)^Subterm 18 (General)^Inputs^Powermode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^General^ui_GridMode" VarB="API^Term 10 (General)^Subterm 18 (General)^Inputs^Gridmode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^General^ui_HeatBeat" VarB="API^Term 10 (General)^Subterm 18 (General)^Inputs^HeartBeat"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^PNIOBoxDiag" VarB="Inputs^PnIoBoxDiag"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^PNIOBoxState" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^PSB^ui_FeedInCurrentLimit" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Inputs^FeedInCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^PSB^ui_SupplyCurrentLimit" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Inputs^SupplyCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^PSB^w_Control" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^i_PFset" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^PFSset"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^i_Pset" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^Pset"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^i_Qset" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^Qset"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^ui_FrequencyDroop" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^FrequencyDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^ui_NominalFrequency" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^NominalFrequency"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^ui_NominalVoltage" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^NominalVoltage"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^ui_PowerRampRate" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^PowerRampRate"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^ui_VoltageDroop" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^VoltageDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.PNInputs^Powerstack^w_Control" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^CycleCount" Size="16" OffsA="208"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^DClinkCurrent" Size="16" OffsA="96"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^DClinkVoltage" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^MaxAllowedChargeCurrent" Size="16" OffsA="128"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^MaxAllowedDischargeCurrent" Size="16" OffsA="112"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^MaxCellTemperature" Size="16" OffsA="160"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^MinCellTemperature" Size="16" OffsA="144"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^RemainingChargeEnergy" Size="16" OffsA="176"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^RemainingDischargeEnergy" Size="16" OffsA="192"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^Soc" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^Soh" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery" VarB="API^Term 12 (Battery)^Subterm 19 (Battery)^Outputs^Warnings" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_GridFormingSubMode" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^Powermode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_Gridmode" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^Gridmode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_HeartBeatOut" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^HeartBeat"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_SystemState" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^SystemState"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemFaults" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^CoolingsystemFaults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemStatus" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^CoolingSystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemWarnings" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^CoolingSystemWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyFaults" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^InternalSupplyFaults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyStatus" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^InternalSupplyStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyWarnings" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^InternalSupplyWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemFaults" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^SystemFaults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemStatus" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^SystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemWarnings" VarB="API^Term 10 (General)^Subterm 18 (General)^Outputs^SystemWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^ActivePower" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^CurrentL1" Size="16" OffsA="208"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^CurrentL2" Size="16" OffsA="224"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^CurrentL3" Size="16" OffsA="240"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^CurrentLimitField" Size="16" OffsA="272"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^CurrentN" Size="16" OffsA="256"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^Frequency" Size="16" OffsA="96"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^PowerFactor" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^ReactivePower" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^TotalEnergyConsumed" Size="32" OffsA="320"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^TotalEnergyDelivered" Size="32" OffsA="288"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL1L2" Size="16" OffsA="160"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL1N" Size="16" OffsA="112"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL2L3" Size="16" OffsA="176"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL2N" Size="16" OffsA="128"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL3L1" Size="16" OffsA="192"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^VoltageL3N" Size="16" OffsA="144"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField" VarB="API^Term 28 (InputField)^Subterm 31 (InputField)^Outputs^Warnings" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^ActivePower" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^CurrentL1" Size="16" OffsA="208"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^CurrentL2" Size="16" OffsA="224"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^CurrentL3" Size="16" OffsA="240"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^CurrentLimitField" Size="16" OffsA="272"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^CurrentN" Size="16" OffsA="256"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^Frequency" Size="16" OffsA="96"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^PowerFactor" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^ReactivePower" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^TotalEnergyConsumed" Size="32" OffsA="320"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^TotalEnergyDelivered" Size="32" OffsA="288"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL1L2" Size="16" OffsA="160"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL1N" Size="16" OffsA="112"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL2L3" Size="16" OffsA="176"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL2N" Size="16" OffsA="128"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL3L1" Size="16" OffsA="192"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^VoltageL3N" Size="16" OffsA="144"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField" VarB="API^Term 13 (OutputField)^Subterm 20 (OutputField)^Outputs^Warnings" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^ActivePower" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^CurrentL1" Size="16" OffsA="208"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^CurrentL2" Size="16" OffsA="224"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^CurrentL3" Size="16" OffsA="240"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^CurrentN" Size="16" OffsA="256"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^Frequency" Size="16" OffsA="96"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^PowerFactor" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^ReactivePower" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL1L2" Size="16" OffsA="160"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL1N" Size="16" OffsA="112"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL2L3" Size="16" OffsA="176"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL2N" Size="16" OffsA="128"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL3L1" Size="16" OffsA="192"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^VoltageL3N" Size="16" OffsA="144"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB" VarB="API^Term 30 (PeakShaveBoxField)^Subterm 62 (PeakShaveBoxField)^Outputs^Warnings" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ACCurrent" Size="16" OffsA="128"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ACCurrentLimitAct" Size="16" OffsA="272"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ActivePower" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ApparentPowerLimitAct" Size="16" OffsA="288"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ChargePowerLimitAct" Size="16" OffsA="256"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^DischargePowerLimitAct" Size="16" OffsA="240"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Frequency" Size="16" OffsA="112"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^LineVoltage" Size="16" OffsA="96"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^LoadPercentage" Size="16" OffsA="192"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PFSetAct" Size="16" OffsA="176"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PowerStackStatus" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PsetAct" Size="16" OffsA="144"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Qmax" Size="16" OffsA="304"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^QsetAct" Size="16" OffsA="160"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^RatedCurrent" Size="16" OffsA="208"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^RatedPower" Size="16" OffsA="224"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ReactivePower" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Warnings" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ActivePower" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PFSetAct" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PFSetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PsetAct" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PsetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_QsetAct" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^QsetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ReactivePower" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACCurrent" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ACCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACcurrentLimit" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ACCurrentLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ApparentPowerLimit" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ApparentPowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ChargePowerLimit" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^ChargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_DischargePowerLimit" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^DischargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_LoadPercentage" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^LoadPercentage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_PowerStackStatus" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^PowerStackStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedCurrent" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^RatedCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedPower" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^RatedPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ReactivePowerLimit" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Qmax"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_SupplyVoltage" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^LineVoltage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_Supplyfrequency" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Faults" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Status" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Warnings" VarB="API^Term 29 (PowerstackField)^Subterm 61 (PowerstackField)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^Faults" Size="16" OffsA="32"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^PowerLoad" Size="16" OffsA="64"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^RatedPower" Size="16" OffsA="48"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^TransformerTemperature" Size="16" OffsA="80"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT" VarB="API^Term 31 (NeutralTransformerField)^Subterm 63 (NeutralTransformerField)^Outputs^Warnings" Size="16" OffsA="16"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pnmbc">
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Battery^ui_SocMaxLimit" VarB="API^BMS_in^Subterm 86 (Read Holding Register)^Inputs^SoCMax"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Battery^ui_SocMinLimit" VarB="API^BMS_in^Subterm 86 (Read Holding Register)^Inputs^SoCMin"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^GenControl^ui_BattLoadStart" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^BatteryOverloadStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^GenControl^ui_BattLoadStop" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^BatteryOverloadStop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^GenControl^ui_SOCStart" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SOCStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^GenControl^ui_SOCStop" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SOCStop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^General^W_Control" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^General^ui_GridFormingSubMode" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^Powermode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^General^ui_GridMode" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^GridMode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^General^ui_HeatBeat" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^HeartbeatIn"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^InputGridControl^ui_FeedInCurrentLimit" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^FeedInCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^InputGridControl^ui_SupplyCurrentLimit" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^SupplyCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Inputfield^w_Control" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^PNIOBoxDiag" VarB="Inputs^PnIoBoxDiag"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^PNIOBoxState" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^PSB^ui_FeedInCurrentLimit" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^FeedInCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^PSB^ui_SupplyCurrentLimit" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^SupplyCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^PSB^w_Control" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^i_PFset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PFSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^i_Pset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^i_Qset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^QSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^ui_FrequencyDroop" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^FrequencyDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^ui_NominalFrequency" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalFrequency"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^ui_NominalVoltage" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalVoltage"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^ui_PowerRampRate" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PowerRampRate"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^ui_VoltageDroop" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^VoltageDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputs^Powerstack^w_Control" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_DClinkCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DClinkCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_MaxCellTemperature" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^MaxCellTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_MinCellTemperature" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^MinCellTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_CycleCount" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^CycleCount"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_DClinkVoltage" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DClinkVoltage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_MaxAllowedChargeCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^ChargeCurrentLimit"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_MaxAllowedDischargeCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DischargeCurrentLimit"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_RemainingChargeEnergy" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^RemainingChargeEnergy"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_RemainingDischargeEnergy" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^RemainingDischargeEnergy"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_SOC" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^SOC"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_SOH" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^SOH"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_Status" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^w_Faults" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Errors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^w_Warnings" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_GridFormingSubMode" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^PowerMode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_Gridmode" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^GridMode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_HeartBeatOut" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^HeartBeatOut"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_SystemState" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemState"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemWarning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_ActivePower" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_PowerFactor" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_ReactivePower" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergyConsumed" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyConsumedHigh"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergyConsumed" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyConsumedLow" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergySupplied" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyDeliveredHigh"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergySupplied" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyDeliveredLow" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentLimitField" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentLimitField"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentN" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Frequency" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL1L2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL1N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL2L3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL2N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL3L1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL3N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Faults" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Status" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Warnings" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_ActivePower" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_PowerFactor" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_ReactivePower" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergyConsumed" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyConsumedHigh"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergyConsumed" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyConsumedLow" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergySupplied" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyDeliveredHigh"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergySupplied" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyDeliveredLow" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentLimitField" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentLimitField"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentN" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Frequency" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL1L2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL1N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL2L3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL2N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL3L1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL3N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Faults" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Status" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Warnings" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_ActivePower" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_PowerFactor" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_ReactivePower" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL1" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL2" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL3" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentN" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_Frequency" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL1L2" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL1N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL2L3" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL2N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL3L1" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL3N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Faults" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Status" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Warnings" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Warning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ActivePower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PFSetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PFSetpoint"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PsetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PSetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_QsetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^QSetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ReactivePower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACCurrent" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ACCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACcurrentLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ACCurrentLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ApparentPowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ApparentPowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ChargePowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ChargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_DischargePowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^DischargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_LoadPercentage" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LoadPercentage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_PowerStackStatus" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PowerstackStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedCurrent" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^RatedCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedPower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^RatedPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_SupplyVoltage" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LineVoltage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_Supplyfrequency" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LineFrequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Faults" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Status" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Warnings" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^i_TransformerTemperature" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^TransformerTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^ui_Powerload" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Powerload"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^ui_RatedPower" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^RatedPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Errors" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Status" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Warnings" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Warnings"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^pnmbcv2">
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^ACDCCharger^UI_Pset" VarB="API^ACDCCharger_in^Subterm 93 (Read Holding Register)^Inputs^Pset"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^ACDCCharger^ui_ACCurrentlimit" VarB="API^ACDCCharger_in^Subterm 93 (Read Holding Register)^Inputs^ACCurrentlimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^ACDCCharger^ui_MinGridVoltage" VarB="API^ACDCCharger_in^Subterm 93 (Read Holding Register)^Inputs^MinGridVoltage"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^ACDCCharger^ui_SocMaxLimit" VarB="API^ACDCCharger_in^Subterm 93 (Read Holding Register)^Inputs^SocTarget"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^ACDCCharger^w_Control" VarB="API^ACDCCharger_in^Subterm 93 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Battery^ui_SocMaxLimit" VarB="API^BMS_in^Subterm 86 (Read Holding Register)^Inputs^SoCMax"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Battery^ui_SocMinLimit" VarB="API^BMS_in^Subterm 86 (Read Holding Register)^Inputs^SoCMin"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Battery^w_Control" VarB="API^BMS_in^Subterm 86 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_BattLoadStart" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^BattOvldStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_BattLoadStop" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^BattOvldStop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenCooldownTime" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenCooldownTime"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenEffPowerLevel" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenEffPwrLvl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenMaxPowerLevel" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenMaxPwrLvl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenMinPowerLevel" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenMinPwrLvl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenPowerMode" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^Gentype"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenRatedPower" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenRatedPwr"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GenWarmupTime" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenWarmupTime"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_GeneratorSetpoint" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^GenManualSetpoint"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_IsoPowerRamp" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^IsoRampRate"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_SOCStart" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^SOCStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_SOCStop" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^SOCStop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^ui_StartStopControl" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^StartStopControl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^GenControl^w_Control" VarB="API^GenControl_in^Subterm 93 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^GridConnectionMode" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^GridConnMode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^PrimaryDigInState" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^PrimaryDigitalInputState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^PrimaryDigOutState" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^PrimaryDigitalOutputState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^SecondaryDigOutState" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^SecondaryDigitalOutputState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^SecondaryDiginState" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^SecondaryDigitalInputState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^W_Control" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^ui_Earthingsystem" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^EarthingSystem"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^ui_GridFormingSubMode" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^UGridSubMode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^ui_GridMode" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^GridMode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^General^ui_HeatBeat" VarB="API^General_in^Subterm 84 (Read Holding Register)^Inputs^HeartbeatIn"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^InputGridControl^ui_ContactorControl" VarB="API^InputGridControl_in^Subterm 93 (Read Holding Register)^Inputs^ContactorControl"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^InputGridControl^ui_CurrentLimitRetries" VarB="API^InputGridControl_in^Subterm 93 (Read Holding Register)^Inputs^CurrentLimitRetries"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^InputGridControl^ui_FeedInCurrentLimit" VarB="API^InputGridControl_in^Subterm 93 (Read Holding Register)^Inputs^FeedInCurrLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^InputGridControl^ui_SupplyCurrentLimit" VarB="API^InputGridControl_in^Subterm 93 (Read Holding Register)^Inputs^SupplyCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^InputGridControl^w_Control" VarB="API^InputGridControl_in^Subterm 93 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Inputfield^InputConnectionType" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^InputConnType"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Inputfield^w_Control" VarB="API^InputField_in^Subterm 89 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PNIOBoxDiag" VarB="Inputs^PnIoBoxDiag"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PNIOBoxState" VarB="Inputs^PnIoBoxState"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PSB^UI_CTRatio" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^CTRatio"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PSB^ui_FeedInCurrentLimit" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^FeedInCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PSB^ui_SupplyCurrentLimit" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^SupplyCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PSB^ui_VTRatio" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^VTRatio"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^PSB^w_Control" VarB="API^PSB_in^Subterm 93 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^i_PFset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PFSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^i_Pset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^i_Qset" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^QSet"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_ACCurrentLimit" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^ACCurrentLimit"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_FrequencyDroop" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^FrequencyDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_NominalFrequency" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalFrequency"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_NominalVoltage" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^NominalVoltage"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_PowerLimitMode" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PowerLimitMode"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_PowerRampRate" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^PowerRampRate"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_SOCDroopDownShiftStart" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^SOCDroopDownshiftStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_SOCDroopUpshiftStart" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^SOCDroopUpshiftStart"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^ui_VoltageDroop" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^VoltageDroop"/>
				<Link VarA="MonitorControlTask Inputs^ControlManager.PNController.MBInputsV2^Powerstack^w_Control" VarB="API^PowerStack_in^Subterm 91 (Read Holding Register)^Inputs^Control"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ActivePower" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^AvailableChargePower" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^AvailableChargerPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^CurrentL1" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^CurrentL2" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^CurrentL3" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^Frequency" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^TotalChargerPower" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^TotalChargerPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^VoltageAB" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^VoltageAB"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^VoltageBC" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^VoltageBC"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^VoltageCA" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^VoltageCA"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ui_ACCurrentLimitAct" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^ACCurrentLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ui_ChargerStatus" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^ChargerStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ui_MinGridVoltageAct" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^MinGridVoltageAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ui_PSetAct" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^PsetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^ui_SocLimitAct" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^SocLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^w_Faults" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^w_Status" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ACDCCharger^w_Warnings" VarB="API^ACDCCharger_out^Subterm 92 (Write Holding Register)^Outputs^Warning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_DClinkCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DClinkCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_MaxCellTemperature" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^MaxCellTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^i_MinCellTemperature" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^MinCellTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_CycleCount" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^CycleCount"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_DClinkVoltage" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DClinkVoltage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_MaxAllowedChargeCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^ChargeCurrentLimit"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_MaxAllowedDischargeCurrent" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^DischargeCurrentLimit"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_RemainingChargeEnergy" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^RemainingChargeEnergy"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_RemainingDischargeEnergy" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^RemainingDischargeEnergy"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_SOC" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^SOC"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_SOH" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^SOH"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^ui_Status" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^w_Faults" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Errors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Battery^w_Warnings" VarB="API^BMS_out^Subterm 85 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^GenControl^ui_GeneratorStatus" VarB="API^GenControl_out^Subterm 92 (Write Holding Register)^Outputs^GenStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^GenControl^w_Faults" VarB="API^GenControl_out^Subterm 92 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^GenControl^w_Status" VarB="API^GenControl_out^Subterm 92 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^GenControl^w_Warnings" VarB="API^GenControl_out^Subterm 92 (Write Holding Register)^Outputs^Warning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^dw_SWVersion" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SWVersionHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^dw_SWVersion" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SWVersionLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^udi_SerialNumber" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^ePU10SerialHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^udi_SerialNumber" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^ePU10SerialLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_GridFormingSubMode" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^UGridSubMode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_Gridmode" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^PowerMode"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_HeartBeatOut" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^HeartBeatOut"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^ui_SystemState" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemState"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_CoolingSystemWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^CoolingSystemWarning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_InternalSupplyWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^InternalSupplyWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemFaults" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemErrors"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemStatus" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^General^w_SystemWarnings" VarB="API^General_out^Subterm 66 (Write Holding Register)^Outputs^SystemWarnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_ActivePower" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_PowerFactor" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^i_ReactivePower" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergyConsumed" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyConsumedHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergyConsumed" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyConsumedLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergySupplied" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyDeliveredHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^udi_TotalEnergySupplied" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^TotalEnergyDeliveredLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current1L1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current1L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current1L2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current1L3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current1L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current1N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current1N"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current2L1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current2L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current2L2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current2L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current2L3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Current2N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Current2N"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentL3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentLimitField" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentLimitField"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_CurrentN" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_Frequency" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_InputConnectionState" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^InputConnStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_InputConnectionType" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^InputConnType"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL1L2" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL1N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL2L3" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL2N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL3L1" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^ui_VoltageL3N" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Faults" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Status" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputField^w_Warnings" VarB="API^InputField_out^Subterm 88 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputGridControl^ui_InputGridStatus" VarB="API^InputGridControl_out^Subterm 92 (Write Holding Register)^Outputs^InputGridStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputGridControl^w_Faults" VarB="API^InputGridControl_out^Subterm 92 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputGridControl^w_Status" VarB="API^InputGridControl_out^Subterm 92 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^InputGridControl^w_Warnings" VarB="API^InputGridControl_out^Subterm 92 (Write Holding Register)^Outputs^Warning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_ActivePower" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_PowerFactor" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^i_ReactivePower" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergyConsumed" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyConsumedHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergyConsumed" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyConsumedLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergySupplied" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyDeliveredHigh" Size="16" OffsA="16"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^udi_TotalEnergySupplied" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^TotalEnergyDeliveredLow"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current1L1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current1L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current1L2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current1L3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current1L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current1N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current1N"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current2L1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current2L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current2L2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current2L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current2L3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current2N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current2N"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current3L1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current3L2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current3L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current3L3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current3L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Current3N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Current3N"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentL3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentLimitField" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentLimitField"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_CurrentN" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_Frequency" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL1L2" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL1N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL2L3" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL2N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL3L1" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^ui_VoltageL3N" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Faults" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Status" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^OutputField^w_Warnings" VarB="API^OutputField_out^Subterm 87 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_ActivePower" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_PowerFactor" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^PowerFactor"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^i_ReactivePower" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL1" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL2" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentL3" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_CurrentN" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^CurrentN"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_Frequency" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Frequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL1L2" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL1L2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL1N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL2L3" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL2L3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL2N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL2"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL3L1" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL3L1"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^ui_VoltageL3N" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^VoltageL3"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Faults" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Status" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^PSB^w_Warnings" VarB="API^PSB_out^Subterm 92 (Write Holding Register)^Outputs^Warning"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ActivePower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ActivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PFSetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PFSetpoint"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_PsetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PSetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_QsetAct" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^QSetAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^i_ReactivePower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ReactivePower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACCurrent" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ACCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ACcurrentLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ACCurrentLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ApparentPowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ApparentPowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_ChargePowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^ChargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_DischargePowerLimit" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^DischargePowerLimitAct"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_LoadPercentage" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LoadPercentage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_PowerStackStatus" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^PowerstackStatus"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedCurrent" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^RatedCurrent"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_RatedPower" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^RatedPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_SupplyVoltage" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LineVoltage"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^ui_Supplyfrequency" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^LineFrequency"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Faults" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Status" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^Powerstack^w_Warnings" VarB="API^PowerStack_out^Subterm 90 (Write Holding Register)^Outputs^Warnings"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^i_TransformerTemperature" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^TransformerTemperature"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^ui_Powerload" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Powerload"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^ui_RatedPower" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^RatedPower"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Errors" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Faults"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Status" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Status"/>
				<Link VarA="MonitorControlTask Outputs^ControlManager.PNController.Outputs^ZPT^w_Warnings" VarB="API^ZPT_out^Subterm 94 (Write Holding Register)^Outputs^Warnings"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 2 (Profinet Controller)^quint4-ups">
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^udi_SOC" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^SOC [s]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^udi_StatusFunctions" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Status functions"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^udi_StatusInterface" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Status interface"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_BatteryChargingCurrent" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Battery charging current [mA]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_BatteryTemperature" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Battery temperature [K]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_BatteryVoltage" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Battery voltage [mV]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_DeviceTemperature" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Device temperature [K]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_InputCurrent" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Input current [mA]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_InputVoltage" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Input voltage [mV]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_OutputCurrent" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Output current [mA]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_OutputVoltage" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Output voltage [mV]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_SOH" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^SOH [days]"/>
				<Link VarA="PlcTask Inputs^MAIN_Fast.InternalPowerSupply.UPS.UPSData^ui_TuPCShutdown" VarB="API^Term 6 (QUINT4-UPS 24DC/40)^Subterm 15 (QUINT4-UPS 24DC/40)^Inputs^Time until PC shutdown [s]"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EL6751)^Box 43 (CAN Interface)">
				<Link VarA="PlcTask Inputs^MAIN_Fast.AcDcCharger.RxQueue" VarB="Inputs^RxQueue"/>
				<Link VarA="PlcTask Outputs^MAIN_Fast.AcDcCharger.TxQueue" VarB="Outputs^TxQueue"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
